<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_8A8A9CBC-CE4F-4B0F-BB71-416669EF8B07">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_20744029-FAC4-4D1D-8A52-6524BB8C421E">
  <cim:IdentifiedObject.mRID>20744029-FAC4-4D1D-8A52-6524BB8C421E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_9B1592AF-C797-490E-9B0D-C232B513542F">
  <cim:IdentifiedObject.mRID>9B1592AF-C797-490E-9B0D-C232B513542F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_3F6943E6-89A3-41E3-8B8D-1B51F792D59F">
  <cim:IdentifiedObject.mRID>3F6943E6-89A3-41E3-8B8D-1B51F792D59F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_9B1592AF-C797-490E-9B0D-C232B513542F"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:ID="_7DC62292-206B-4437-A9CA-48030AADD9C4">
  <cim:IdentifiedObject.mRID>7DC62292-206B-4437-A9CA-48030AADD9C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Substation</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="#_3F6943E6-89A3-41E3-8B8D-1B51F792D59F"/>
</cim:Substation>
<cim:Location rdf:ID="_809D7D08-59FC-4562-A2D0-BE9D746BA367">
  <cim:IdentifiedObject.mRID>809D7D08-59FC-4562-A2D0-BE9D746BA367</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:Feeder rdf:ID="_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA">
  <cim:IdentifiedObject.mRID>06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="#_7DC62292-206B-4437-A9CA-48030AADD9C4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_809D7D08-59FC-4562-A2D0-BE9D746BA367"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:ID="_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52">
  <cim:IdentifiedObject.mRID>5B2B66E8-B48F-41F9-A2D0-024CA6C00D52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_B73924C6-F436-48CE-9683-BB12846DE2BB">
  <cim:IdentifiedObject.mRID>B73924C6-F436-48CE-9683-BB12846DE2BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_25C86683-72B4-4DCE-8910-73DFDC132AB2">
  <cim:IdentifiedObject.mRID>25C86683-72B4-4DCE-8910-73DFDC132AB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_2B5B1823-F8D8-4C9A-B342-503DBA6EE3F4">
  <cim:IdentifiedObject.mRID>2B5B1823-F8D8-4C9A-B342-503DBA6EE3F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_D7AE98C4-875F-44D6-915D-D55B684904BA">
  <cim:IdentifiedObject.mRID>D7AE98C4-875F-44D6-915D-D55B684904BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_49AE4B66-6926-45C2-9C00-CA018DA695A6">
  <cim:IdentifiedObject.mRID>49AE4B66-6926-45C2-9C00-CA018DA695A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:ID="_8785905C-AD6A-4614-856B-42BA8A7638BC">
  <cim:IdentifiedObject.mRID>8785905C-AD6A-4614-856B-42BA8A7638BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_2E2F8641-5887-4472-8F47-370A83B162BE">
  <cim:IdentifiedObject.mRID>2E2F8641-5887-4472-8F47-370A83B162BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_86C9407F-10DB-4B90-B4A8-6E06C6556B88">
  <cim:IdentifiedObject.mRID>86C9407F-10DB-4B90-B4A8-6E06C6556B88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2E2F8641-5887-4472-8F47-370A83B162BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_25C86683-72B4-4DCE-8910-73DFDC132AB2"/>
  <cim:VoltageLimit.value>120750</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_D387E83D-91B8-421F-9BC0-5FB13CADE816">
  <cim:IdentifiedObject.mRID>D387E83D-91B8-421F-9BC0-5FB13CADE816</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2E2F8641-5887-4472-8F47-370A83B162BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2B5B1823-F8D8-4C9A-B342-503DBA6EE3F4"/>
  <cim:VoltageLimit.value>109250</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_042FE53C-3D63-4A81-B2D1-F0ED0EFC1579">
  <cim:IdentifiedObject.mRID>042FE53C-3D63-4A81-B2D1-F0ED0EFC1579</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2E2F8641-5887-4472-8F47-370A83B162BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_D7AE98C4-875F-44D6-915D-D55B684904BA"/>
  <cim:VoltageLimit.value>121708.33</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_2869A001-6B8B-4F3F-B161-05A1565DDE2B">
  <cim:IdentifiedObject.mRID>2869A001-6B8B-4F3F-B161-05A1565DDE2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2E2F8641-5887-4472-8F47-370A83B162BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_49AE4B66-6926-45C2-9C00-CA018DA695A6"/>
  <cim:VoltageLimit.value>105416.67</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:ID="_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B">
  <cim:IdentifiedObject.mRID>6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_E9F939AD-0255-47CC-BC91-EB141F36DD37">
  <cim:IdentifiedObject.mRID>E9F939AD-0255-47CC-BC91-EB141F36DD37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_E383C329-1F85-4DE0-B4C0-2144AE36A6A5">
  <cim:IdentifiedObject.mRID>E383C329-1F85-4DE0-B4C0-2144AE36A6A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_25C86683-72B4-4DCE-8910-73DFDC132AB2"/>
  <cim:VoltageLimit.value>4368</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_E51279D4-40B8-439A-9E46-7FB7FB8DAB7E">
  <cim:IdentifiedObject.mRID>E51279D4-40B8-439A-9E46-7FB7FB8DAB7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2B5B1823-F8D8-4C9A-B342-503DBA6EE3F4"/>
  <cim:VoltageLimit.value>3952</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_A78CB451-ED19-40AB-8F36-4E25366DDD43">
  <cim:IdentifiedObject.mRID>A78CB451-ED19-40AB-8F36-4E25366DDD43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_D7AE98C4-875F-44D6-915D-D55B684904BA"/>
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_DC4D1ECF-91C8-49AA-A926-74F8C4FDE0A0">
  <cim:IdentifiedObject.mRID>DC4D1ECF-91C8-49AA-A926-74F8C4FDE0A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_49AE4B66-6926-45C2-9C00-CA018DA695A6"/>
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:ID="_73D997E3-922D-49CF-BD2B-DE003B6BBC4E">
  <cim:IdentifiedObject.mRID>73D997E3-922D-49CF-BD2B-DE003B6BBC4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16">
  <cim:IdentifiedObject.mRID>ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_4D687BF9-6F3B-43C6-9D6B-A88D161C071F">
  <cim:IdentifiedObject.mRID>4D687BF9-6F3B-43C6-9D6B-A88D161C071F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_25C86683-72B4-4DCE-8910-73DFDC132AB2"/>
  <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_A5CC7E7A-DF7C-4B7A-A6A2-C11507FD90EE">
  <cim:IdentifiedObject.mRID>A5CC7E7A-DF7C-4B7A-A6A2-C11507FD90EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2B5B1823-F8D8-4C9A-B342-503DBA6EE3F4"/>
  <cim:VoltageLimit.value>456</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_3C2FFDBF-6EAF-4F28-ACF0-5ADF042DE451">
  <cim:IdentifiedObject.mRID>3C2FFDBF-6EAF-4F28-ACF0-5ADF042DE451</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_D7AE98C4-875F-44D6-915D-D55B684904BA"/>
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_6F35552E-C762-42EF-8A98-8281E7B3D793">
  <cim:IdentifiedObject.mRID>6F35552E-C762-42EF-8A98-8281E7B3D793</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_49AE4B66-6926-45C2-9C00-CA018DA695A6"/>
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:ID="_7EAC6FC0-73E6-408B-BC80-9307ED549A59">
  <cim:IdentifiedObject.mRID>7EAC6FC0-73E6-408B-BC80-9307ED549A59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_291EA039-65AC-4351-9444-87788959A873">
  <cim:IdentifiedObject.mRID>291EA039-65AC-4351-9444-87788959A873</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7EAC6FC0-73E6-408B-BC80-9307ED549A59"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_2E2F8641-5887-4472-8F47-370A83B162BE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CB42E3D9-B4C7-429B-942D-7584DF20A23C">
  <cim:IdentifiedObject.mRID>CB42E3D9-B4C7-429B-942D-7584DF20A23C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_210C5246-84C0-4AAA-846A-85F80BC48EB8">
  <cim:IdentifiedObject.mRID>210C5246-84C0-4AAA-846A-85F80BC48EB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CB42E3D9-B4C7-429B-942D-7584DF20A23C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DA3E850A-0EE5-4BA5-8FEF-BECB2757DD8A">
  <cim:IdentifiedObject.mRID>DA3E850A-0EE5-4BA5-8FEF-BECB2757DD8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8C6DE8F6-251F-4A29-8562-63D3776A770F">
  <cim:IdentifiedObject.mRID>8C6DE8F6-251F-4A29-8562-63D3776A770F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DA3E850A-0EE5-4BA5-8FEF-BECB2757DD8A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_178B07B7-E99D-4F7C-AA28-BC2B5F6C6379">
  <cim:IdentifiedObject.mRID>178B07B7-E99D-4F7C-AA28-BC2B5F6C6379</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E58C4F9A-0390-494A-972F-E131B3BBDD37">
  <cim:IdentifiedObject.mRID>E58C4F9A-0390-494A-972F-E131B3BBDD37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_178B07B7-E99D-4F7C-AA28-BC2B5F6C6379"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C4C1F45A-0E1A-4B48-9521-59884F8C16BF">
  <cim:IdentifiedObject.mRID>C4C1F45A-0E1A-4B48-9521-59884F8C16BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_85AD8D72-7A65-4F22-BC9C-8478470DFEB4">
  <cim:IdentifiedObject.mRID>85AD8D72-7A65-4F22-BC9C-8478470DFEB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C4C1F45A-0E1A-4B48-9521-59884F8C16BF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_ED1EDAFB-DDCA-47F8-A3D7-3406FB4A9E16"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_12F4B917-CD08-428A-98D1-57E49BAF77F6">
  <cim:IdentifiedObject.mRID>12F4B917-CD08-428A-98D1-57E49BAF77F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8">
  <cim:IdentifiedObject.mRID>CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_12F4B917-CD08-428A-98D1-57E49BAF77F6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1E2D7E7F-B9A8-467F-ADB7-43D40B1A2763">
  <cim:IdentifiedObject.mRID>1E2D7E7F-B9A8-467F-ADB7-43D40B1A2763</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6BF2A341-05B4-40CD-A579-AF6844500A77">
  <cim:IdentifiedObject.mRID>6BF2A341-05B4-40CD-A579-AF6844500A77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1E2D7E7F-B9A8-467F-ADB7-43D40B1A2763"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0DA2C717-C7D1-4B02-BF4B-2EE65789C86E">
  <cim:IdentifiedObject.mRID>0DA2C717-C7D1-4B02-BF4B-2EE65789C86E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FBEEBB21-ABB5-4C2C-BA23-D82BB79FBB14">
  <cim:IdentifiedObject.mRID>FBEEBB21-ABB5-4C2C-BA23-D82BB79FBB14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0DA2C717-C7D1-4B02-BF4B-2EE65789C86E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F1CECF6F-70B1-4FA5-A6EE-1B037AA13D3D">
  <cim:IdentifiedObject.mRID>F1CECF6F-70B1-4FA5-A6EE-1B037AA13D3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DB48DF43-6C88-4945-AB55-A5184166EA80">
  <cim:IdentifiedObject.mRID>DB48DF43-6C88-4945-AB55-A5184166EA80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F1CECF6F-70B1-4FA5-A6EE-1B037AA13D3D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5C5AD042-C72C-460F-ADFC-18F5E9FF8418">
  <cim:IdentifiedObject.mRID>5C5AD042-C72C-460F-ADFC-18F5E9FF8418</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_19B59FE0-4A25-4724-827F-1725FEED3493">
  <cim:IdentifiedObject.mRID>19B59FE0-4A25-4724-827F-1725FEED3493</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5C5AD042-C72C-460F-ADFC-18F5E9FF8418"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4A19A4C5-5BB5-418B-85AA-3AFF47FAEA71">
  <cim:IdentifiedObject.mRID>4A19A4C5-5BB5-418B-85AA-3AFF47FAEA71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2FE029E6-07A7-4E41-B4CD-527F58991728">
  <cim:IdentifiedObject.mRID>2FE029E6-07A7-4E41-B4CD-527F58991728</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4A19A4C5-5BB5-418B-85AA-3AFF47FAEA71"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_92E39B3D-6895-48C5-9ADD-5B3E0F4FC2BD">
  <cim:IdentifiedObject.mRID>92E39B3D-6895-48C5-9ADD-5B3E0F4FC2BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_989F3B95-41E8-4AB3-9D1B-C4D94641C5D7">
  <cim:IdentifiedObject.mRID>989F3B95-41E8-4AB3-9D1B-C4D94641C5D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_92E39B3D-6895-48C5-9ADD-5B3E0F4FC2BD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_06D77D99-0816-485D-BB2C-29D13BD7D489">
  <cim:IdentifiedObject.mRID>06D77D99-0816-485D-BB2C-29D13BD7D489</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6CC6EFA8-FBA7-4B38-9692-23D855875D7B">
  <cim:IdentifiedObject.mRID>6CC6EFA8-FBA7-4B38-9692-23D855875D7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_06D77D99-0816-485D-BB2C-29D13BD7D489"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B744C21E-717E-4F76-B364-D3897D32672B">
  <cim:IdentifiedObject.mRID>B744C21E-717E-4F76-B364-D3897D32672B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F2EFE13D-EF82-4A65-9F04-6134A95FFAF6">
  <cim:IdentifiedObject.mRID>F2EFE13D-EF82-4A65-9F04-6134A95FFAF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B744C21E-717E-4F76-B364-D3897D32672B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4ED3A07A-F6A6-4CB9-9E1C-B7A32A9F1EA3">
  <cim:IdentifiedObject.mRID>4ED3A07A-F6A6-4CB9-9E1C-B7A32A9F1EA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_02FB8523-F29E-4728-8657-78893CC4D879">
  <cim:IdentifiedObject.mRID>02FB8523-F29E-4728-8657-78893CC4D879</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4ED3A07A-F6A6-4CB9-9E1C-B7A32A9F1EA3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_023EC342-E75E-4462-8C74-9956C0F8927A">
  <cim:IdentifiedObject.mRID>023EC342-E75E-4462-8C74-9956C0F8927A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_9DC71188-F11E-4319-9656-E62E7AA345ED"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6510FD90-C3DE-43FF-8C40-B1ED07C7211A">
  <cim:IdentifiedObject.mRID>6510FD90-C3DE-43FF-8C40-B1ED07C7211A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_023EC342-E75E-4462-8C74-9956C0F8927A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_E9F939AD-0255-47CC-BC91-EB141F36DD37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_9DC71188-F11E-4319-9656-E62E7AA345ED">
  <cim:IdentifiedObject.mRID>9DC71188-F11E-4319-9656-E62E7AA345ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_7EAC6FC0-73E6-408B-BC80-9307ED549A59"/>
</cim:TopologicalIsland>
<cim:EnergySource rdf:ID="_14D556FB-A7DE-49B7-9E80-02BC3ACA4A18">
  <cim:IdentifiedObject.mRID>14D556FB-A7DE-49B7-9E80-02BC3ACA4A18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_8785905C-AD6A-4614-856B-42BA8A7638BC"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115011.5</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0.52359878</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.16037668</cim:EnergySource.r>
  <cim:EnergySource.x>0.64150673</cim:EnergySource.x>
  <cim:EnergySource.r0>0.17960358</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.53881075</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_27DDB628-7EC8-4F74-AC42-92F68B6723A5"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_4BD7D500-BF07-4A8D-94AC-6D9535C4E889">
  <cim:IdentifiedObject.mRID>4BD7D500-BF07-4A8D-94AC-6D9535C4E889</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14D556FB-A7DE-49B7-9E80-02BC3ACA4A18"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_291EA039-65AC-4351-9444-87788959A873"/>
</cim:Terminal>
<cim:Location rdf:ID="_27DDB628-7EC8-4F74-AC42-92F68B6723A5">
  <cim:IdentifiedObject.mRID>27DDB628-7EC8-4F74-AC42-92F68B6723A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A90E7D3D-B014-48F1-8A78-C45CD8D9C967">
  <cim:PositionPoint.Location rdf:resource="#_27DDB628-7EC8-4F74-AC42-92F68B6723A5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_2234C388-C851-4B02-9B52-E7CC15AE43A5">
  <cim:IdentifiedObject.mRID>2234C388-C851-4B02-9B52-E7CC15AE43A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670858</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.034670858</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_8D0B63C5-7AD7-47F0-AE8D-0221647D11F6"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_58F59AE8-A7D9-4C0B-A71E-C55B521BD09B">
  <cim:IdentifiedObject.mRID>58F59AE8-A7D9-4C0B-A71E-C55B521BD09B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2234C388-C851-4B02-9B52-E7CC15AE43A5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_19B59FE0-4A25-4724-827F-1725FEED3493"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_4116F0E8-81EE-40DD-A86E-08B69C5A0285"/>
</cim:Terminal>
<cim:Location rdf:ID="_8D0B63C5-7AD7-47F0-AE8D-0221647D11F6">
  <cim:IdentifiedObject.mRID>8D0B63C5-7AD7-47F0-AE8D-0221647D11F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CEF435D4-8061-4904-BDA7-6F5CE6D028A0">
  <cim:PositionPoint.Location rdf:resource="#_8D0B63C5-7AD7-47F0-AE8D-0221647D11F6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_A8726113-67F7-483D-848F-A78C46D1DECC">
  <cim:IdentifiedObject.mRID>A8726113-67F7-483D-848F-A78C46D1DECC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:ShuntCompensator.nomU>2400</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.017361111</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.017361111</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_75EF93DE-3452-4360-A768-2A376C322E6D"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_D3D53478-E1D7-4AAE-BF9A-0A64C06B2F70">
  <cim:IdentifiedObject.mRID>D3D53478-E1D7-4AAE-BF9A-0A64C06B2F70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.017361111</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.sections>1</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_A8726113-67F7-483D-848F-A78C46D1DECC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_75EF93DE-3452-4360-A768-2A376C322E6D"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_7DB518E5-4921-4256-AF10-A4610A2A63C0">
  <cim:IdentifiedObject.mRID>7DB518E5-4921-4256-AF10-A4610A2A63C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A8726113-67F7-483D-848F-A78C46D1DECC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2FE029E6-07A7-4E41-B4CD-527F58991728"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_6247D4A6-D663-4460-964C-64FF6F0E6C23"/>
</cim:Terminal>
<cim:Location rdf:ID="_75EF93DE-3452-4360-A768-2A376C322E6D">
  <cim:IdentifiedObject.mRID>75EF93DE-3452-4360-A768-2A376C322E6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_69F43FF8-6635-4C58-8C7C-E1E75EEEC7AC">
  <cim:PositionPoint.Location rdf:resource="#_75EF93DE-3452-4360-A768-2A376C322E6D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankInfo rdf:ID="_B7289831-4224-4864-A974-6A47DB5E5560">
  <cim:IdentifiedObject.mRID>B7289831-4224-4864-A974-6A47DB5E5560</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_5A04F8FF-E664-42BD-8CAD-7BD1B28A7B9F">
  <cim:IdentifiedObject.mRID>5A04F8FF-E664-42BD-8CAD-7BD1B28A7B9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_B7289831-4224-4864-A974-6A47DB5E5560"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_518F3362-DB46-4A51-9FAD-AC62EF6BF633">
  <cim:IdentifiedObject.mRID>518F3362-DB46-4A51-9FAD-AC62EF6BF633</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_B7289831-4224-4864-A974-6A47DB5E5560"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_F15780CE-F44A-41A5-ABEF-84213869FDAC">
  <cim:IdentifiedObject.mRID>F15780CE-F44A-41A5-ABEF-84213869FDAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_5A04F8FF-E664-42BD-8CAD-7BD1B28A7B9F"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_13FEE2F6-BE13-4831-BC4D-59B6322F8541">
  <cim:IdentifiedObject.mRID>13FEE2F6-BE13-4831-BC4D-59B6322F8541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_5A04F8FF-E664-42BD-8CAD-7BD1B28A7B9F"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_518F3362-DB46-4A51-9FAD-AC62EF6BF633"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_9E454B58-A05C-41C9-8934-240129BCCDD5">
  <cim:IdentifiedObject.mRID>9E454B58-A05C-41C9-8934-240129BCCDD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_3741097D-0C8F-47F6-BB4E-075EC3D838D5">
  <cim:IdentifiedObject.mRID>3741097D-0C8F-47F6-BB4E-075EC3D838D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_9E454B58-A05C-41C9-8934-240129BCCDD5"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_C5AD09E8-76D4-4F12-A6A0-3A523F08B87D">
  <cim:IdentifiedObject.mRID>C5AD09E8-76D4-4F12-A6A0-3A523F08B87D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_9E454B58-A05C-41C9-8934-240129BCCDD5"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_09D15F83-E4FE-498C-9FD8-E7E70140E731">
  <cim:IdentifiedObject.mRID>09D15F83-E4FE-498C-9FD8-E7E70140E731</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_3741097D-0C8F-47F6-BB4E-075EC3D838D5"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_F569DA3E-E318-4D3B-BF0E-C172C5563CC0">
  <cim:IdentifiedObject.mRID>F569DA3E-E318-4D3B-BF0E-C172C5563CC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_3741097D-0C8F-47F6-BB4E-075EC3D838D5"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_C5AD09E8-76D4-4F12-A6A0-3A523F08B87D"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_176F7B97-2F51-412A-97B1-B4273021FD38">
  <cim:IdentifiedObject.mRID>176F7B97-2F51-412A-97B1-B4273021FD38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_8BE88092-45A1-4BA1-A32A-69399D614D64">
  <cim:IdentifiedObject.mRID>8BE88092-45A1-4BA1-A32A-69399D614D64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_176F7B97-2F51-412A-97B1-B4273021FD38"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_DA165B4C-B619-4B02-9610-EE930698DF49">
  <cim:IdentifiedObject.mRID>DA165B4C-B619-4B02-9610-EE930698DF49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_176F7B97-2F51-412A-97B1-B4273021FD38"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832600</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_9C114B3A-A5D3-469F-AF4A-2F3A886CD616">
  <cim:IdentifiedObject.mRID>9C114B3A-A5D3-469F-AF4A-2F3A886CD616</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_8BE88092-45A1-4BA1-A32A-69399D614D64"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_2E12F894-5F9D-4506-BEEA-526590C80DF7">
  <cim:IdentifiedObject.mRID>2E12F894-5F9D-4506-BEEA-526590C80DF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_8BE88092-45A1-4BA1-A32A-69399D614D64"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_DA165B4C-B619-4B02-9610-EE930698DF49"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Location rdf:ID="_CF0EEE21-01C5-40D4-949E-A1E8941E5A0A">
  <cim:IdentifiedObject.mRID>CF0EEE21-01C5-40D4-949E-A1E8941E5A0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C514AF40-5570-49C3-86DF-104E11E99303">
  <cim:PositionPoint.Location rdf:resource="#_CF0EEE21-01C5-40D4-949E-A1E8941E5A0A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_949E6036-9ACD-4C77-97E2-8574EBE89EE3">
  <cim:PositionPoint.Location rdf:resource="#_CF0EEE21-01C5-40D4-949E-A1E8941E5A0A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_3F140587-0AFE-4302-9720-E23BB9CDA2D1">
  <cim:IdentifiedObject.mRID>3F140587-0AFE-4302-9720-E23BB9CDA2D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_6216CF0E-C33E-46C5-BED0-110CEC5D747A"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_65A9262F-3E94-4A8C-A159-5B943E8AFD99">
  <cim:IdentifiedObject.mRID>65A9262F-3E94-4A8C-A159-5B943E8AFD99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.2116</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.2116</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_6216CF0E-C33E-46C5-BED0-110CEC5D747A"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_D134E2D7-3CAE-47A6-8CE7-6CF93388786C"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_6216CF0E-C33E-46C5-BED0-110CEC5D747A">
  <cim:IdentifiedObject.mRID>6216CF0E-C33E-46C5-BED0-110CEC5D747A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_D2C2F287-A872-4CD4-9C40-6FB8B1FDD008"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.013225</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_A72E013F-7215-4828-9FD4-662F03113510"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_8785905C-AD6A-4614-856B-42BA8A7638BC"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_A72E013F-7215-4828-9FD4-662F03113510">
  <cim:IdentifiedObject.mRID>A72E013F-7215-4828-9FD4-662F03113510</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2C2F287-A872-4CD4-9C40-6FB8B1FDD008"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_291EA039-65AC-4351-9444-87788959A873"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_10CF0901-0339-4DA3-9C84-B2EC302EC1E9"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_D134E2D7-3CAE-47A6-8CE7-6CF93388786C">
  <cim:IdentifiedObject.mRID>D134E2D7-3CAE-47A6-8CE7-6CF93388786C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_D2C2F287-A872-4CD4-9C40-6FB8B1FDD008"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>1.73056E-005</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_700C98C9-05DC-4BB0-B272-4BEB85A8EAB5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_700C98C9-05DC-4BB0-B272-4BEB85A8EAB5">
  <cim:IdentifiedObject.mRID>700C98C9-05DC-4BB0-B272-4BEB85A8EAB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2C2F287-A872-4CD4-9C40-6FB8B1FDD008"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210C5246-84C0-4AAA-846A-85F80BC48EB8"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_57CB8DF6-C5D6-4B6C-9576-C1284BFFADA2">
  <cim:IdentifiedObject.mRID>57CB8DF6-C5D6-4B6C-9576-C1284BFFADA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_B7289831-4224-4864-A974-6A47DB5E5560"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603">
  <cim:IdentifiedObject.mRID>1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1A36E19D-C713-4C52-B88F-47A24B4A3A11">
  <cim:PositionPoint.Location rdf:resource="#_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8E0AA0EF-EC5A-4C6A-9835-2585DF769B6F">
  <cim:PositionPoint.Location rdf:resource="#_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A689B502-E8BA-4EFF-975F-F371567773B8">
  <cim:IdentifiedObject.mRID>A689B502-E8BA-4EFF-975F-F371567773B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_57CB8DF6-C5D6-4B6C-9576-C1284BFFADA2"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_6D71B163-F9BE-48AA-A403-988BDB2B0808"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6D71B163-F9BE-48AA-A403-988BDB2B0808">
  <cim:IdentifiedObject.mRID>6D71B163-F9BE-48AA-A403-988BDB2B0808</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210C5246-84C0-4AAA-846A-85F80BC48EB8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_5ECA6372-623D-4ED5-BCB3-4B59BB5D1CA3">
  <cim:IdentifiedObject.mRID>5ECA6372-623D-4ED5-BCB3-4B59BB5D1CA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_57CB8DF6-C5D6-4B6C-9576-C1284BFFADA2"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_18A2636F-986E-4715-B23F-E0B9EE72F390"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_18A2636F-986E-4715-B23F-E0B9EE72F390">
  <cim:IdentifiedObject.mRID>18A2636F-986E-4715-B23F-E0B9EE72F390</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C6DE8F6-251F-4A29-8562-63D3776A770F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_E5596EB0-6167-4312-9928-681B34CFF5C3">
  <cim:IdentifiedObject.mRID>E5596EB0-6167-4312-9928-681B34CFF5C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_9E454B58-A05C-41C9-8934-240129BCCDD5"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B687633B-FF67-4D26-852E-D52C7203F173"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_B687633B-FF67-4D26-852E-D52C7203F173">
  <cim:IdentifiedObject.mRID>B687633B-FF67-4D26-852E-D52C7203F173</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7007057C-5F11-4AC2-A1F7-F1793FB0ED04">
  <cim:PositionPoint.Location rdf:resource="#_B687633B-FF67-4D26-852E-D52C7203F173"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F272BF16-1F82-4E83-87EA-058F26262382">
  <cim:PositionPoint.Location rdf:resource="#_B687633B-FF67-4D26-852E-D52C7203F173"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_10D0FE94-8688-4196-97D9-44C350C99A7F">
  <cim:IdentifiedObject.mRID>10D0FE94-8688-4196-97D9-44C350C99A7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E5596EB0-6167-4312-9928-681B34CFF5C3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_DF4F1A98-7347-4E3C-89CB-4C1E25FC01AC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DF4F1A98-7347-4E3C-89CB-4C1E25FC01AC">
  <cim:IdentifiedObject.mRID>DF4F1A98-7347-4E3C-89CB-4C1E25FC01AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210C5246-84C0-4AAA-846A-85F80BC48EB8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_560FD64E-97A0-45E2-8B1A-1803DCCFEA98">
  <cim:IdentifiedObject.mRID>560FD64E-97A0-45E2-8B1A-1803DCCFEA98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_E5596EB0-6167-4312-9928-681B34CFF5C3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_279B696B-6765-4F98-9225-970364B61B64"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_279B696B-6765-4F98-9225-970364B61B64">
  <cim:IdentifiedObject.mRID>279B696B-6765-4F98-9225-970364B61B64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C6DE8F6-251F-4A29-8562-63D3776A770F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_35DF1F40-FFBC-4B65-9AAC-9210B1FC4927">
  <cim:IdentifiedObject.mRID>35DF1F40-FFBC-4B65-9AAC-9210B1FC4927</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_176F7B97-2F51-412A-97B1-B4273021FD38"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB">
  <cim:IdentifiedObject.mRID>961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FBA5F433-3C39-47BB-AC08-06B8C93069AA">
  <cim:PositionPoint.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0F906FF6-A911-46E0-B212-3096CF17EAFC">
  <cim:PositionPoint.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_A994FB36-BE34-4853-91A8-CCFE649708C3">
  <cim:IdentifiedObject.mRID>A994FB36-BE34-4853-91A8-CCFE649708C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_35DF1F40-FFBC-4B65-9AAC-9210B1FC4927"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_9998A3DE-C92D-4FBF-8908-1E4B6CB935F4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9998A3DE-C92D-4FBF-8908-1E4B6CB935F4">
  <cim:IdentifiedObject.mRID>9998A3DE-C92D-4FBF-8908-1E4B6CB935F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_210C5246-84C0-4AAA-846A-85F80BC48EB8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_38D991FB-0504-4F5B-AC52-02D81D78933B">
  <cim:IdentifiedObject.mRID>38D991FB-0504-4F5B-AC52-02D81D78933B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_35DF1F40-FFBC-4B65-9AAC-9210B1FC4927"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_EC9F4C8D-1A2F-4660-9F4D-8A3BB27E9DFB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_EC9F4C8D-1A2F-4660-9F4D-8A3BB27E9DFB">
  <cim:IdentifiedObject.mRID>EC9F4C8D-1A2F-4660-9F4D-8A3BB27E9DFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52A717E0-6F51-4D50-9DFC-29E69F31EFA0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C6DE8F6-251F-4A29-8562-63D3776A770F"/>
</cim:Terminal>
<cim:Location rdf:ID="_75C99509-7CC9-4B48-B5F4-8B220F4C9157">
  <cim:IdentifiedObject.mRID>75C99509-7CC9-4B48-B5F4-8B220F4C9157</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_25A00AEF-7CF0-4512-BCA6-EFD3F74E6E6B">
  <cim:PositionPoint.Location rdf:resource="#_75C99509-7CC9-4B48-B5F4-8B220F4C9157"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C36BC2EF-34DC-41A7-A5EF-288A33733B2E">
  <cim:PositionPoint.Location rdf:resource="#_75C99509-7CC9-4B48-B5F4-8B220F4C9157"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_1812C7B1-707F-4E93-9A93-A57ADA393F0B">
  <cim:IdentifiedObject.mRID>1812C7B1-707F-4E93-9A93-A57ADA393F0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_A058610E-3CA5-4170-A18C-D055635A72AE"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_EE136AC7-35C6-4197-9D31-CDD07B865D7B">
  <cim:IdentifiedObject.mRID>EE136AC7-35C6-4197-9D31-CDD07B865D7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.3807232</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.3807232</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.692224</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.692224</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_A058610E-3CA5-4170-A18C-D055635A72AE"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_7115C501-D71D-481B-82FA-63CC62B7CDA0"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_A058610E-3CA5-4170-A18C-D055635A72AE">
  <cim:IdentifiedObject.mRID>A058610E-3CA5-4170-A18C-D055635A72AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.1903616</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_2C4B90F1-A96E-41D0-B05F-FF4342A6DE49"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_2C4B90F1-A96E-41D0-B05F-FF4342A6DE49">
  <cim:IdentifiedObject.mRID>2C4B90F1-A96E-41D0-B05F-FF4342A6DE49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E58C4F9A-0390-494A-972F-E131B3BBDD37"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_056C87CE-77E7-406B-834C-D9237F0AEA12"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_7115C501-D71D-481B-82FA-63CC62B7CDA0">
  <cim:IdentifiedObject.mRID>7115C501-D71D-481B-82FA-63CC62B7CDA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.0025344</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_AB201294-8BD5-4017-BD3F-A6ECF925947F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_73D997E3-922D-49CF-BD2B-DE003B6BBC4E"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_AB201294-8BD5-4017-BD3F-A6ECF925947F">
  <cim:IdentifiedObject.mRID>AB201294-8BD5-4017-BD3F-A6ECF925947F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85AD8D72-7A65-4F22-BC9C-8478470DFEB4"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_D2C2F287-A872-4CD4-9C40-6FB8B1FDD008">
  <cim:IdentifiedObject.mRID>D2C2F287-A872-4CD4-9C40-6FB8B1FDD008</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:PowerTransformer.vectorGroup>Dy1</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_CF0EEE21-01C5-40D4-949E-A1E8941E5A0A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_52A717E0-6F51-4D50-9DFC-29E69F31EFA0">
  <cim:IdentifiedObject.mRID>52A717E0-6F51-4D50-9DFC-29E69F31EFA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E">
  <cim:IdentifiedObject.mRID>EFE0FBBB-2894-4F12-8CBC-76D22BC6BE3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_75C99509-7CC9-4B48-B5F4-8B220F4C9157"/>
</cim:PowerTransformer>
<cim:TapChangerControl rdf:ID="_C512EFA0-EF1A-4864-9459-24B9E0AC50A9">
  <cim:IdentifiedObject.mRID>C512EFA0-EF1A-4864-9459-24B9E0AC50A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_18A2636F-986E-4715-B23F-E0B9EE72F390"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_576ED567-8B03-4E9E-AD24-4687782AC8E2">
  <cim:IdentifiedObject.mRID>576ED567-8B03-4E9E-AD24-4687782AC8E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_5ECA6372-623D-4ED5-BCB3-4B59BB5D1CA3"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_C512EFA0-EF1A-4864-9459-24B9E0AC50A9"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>9</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="#_1DF59BE9-BDC0-4DE2-B0D2-12253A6EA603"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:ID="_ECF6C146-AF8F-4730-9657-FF6E520C7B26">
  <cim:IdentifiedObject.mRID>ECF6C146-AF8F-4730-9657-FF6E520C7B26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_279B696B-6765-4F98-9225-970364B61B64"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_B687633B-FF67-4D26-852E-D52C7203F173"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_1F7940AD-487E-4E88-9DBD-D4D84B34210A">
  <cim:IdentifiedObject.mRID>1F7940AD-487E-4E88-9DBD-D4D84B34210A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_560FD64E-97A0-45E2-8B1A-1803DCCFEA98"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_ECF6C146-AF8F-4730-9657-FF6E520C7B26"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>6</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="#_B687633B-FF67-4D26-852E-D52C7203F173"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:ID="_20AB0745-DDF0-484E-A4CD-EB664EFE3F13">
  <cim:IdentifiedObject.mRID>20AB0745-DDF0-484E-A4CD-EB664EFE3F13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_EC9F4C8D-1A2F-4660-9F4D-8A3BB27E9DFB"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_228146FA-B423-4605-911C-F4169B819FA4">
  <cim:IdentifiedObject.mRID>228146FA-B423-4605-911C-F4169B819FA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_38D991FB-0504-4F5B-AC52-02D81D78933B"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_20AB0745-DDF0-484E-A4CD-EB664EFE3F13"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>9</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>20</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>3500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>700</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="#_961C5BDA-ECEB-4B81-B1B9-DF26D76D78DB"/>
</cim:RatioTapChanger>
<cim:ACLineSegment rdf:ID="_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D">
  <cim:IdentifiedObject.mRID>3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>609.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3091A812-C78F-4D6B-B692-C14655EFC553">
  <cim:IdentifiedObject.mRID>3091A812-C78F-4D6B-B692-C14655EFC553</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_55AE86DB-3277-490B-B3E7-9935C3930E0D">
  <cim:IdentifiedObject.mRID>55AE86DB-3277-490B-B3E7-9935C3930E0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D75C3CC6-0406-4B9F-8AC0-B290BD13CEAB">
  <cim:IdentifiedObject.mRID>D75C3CC6-0406-4B9F-8AC0-B290BD13CEAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_023CDB91-7F8B-47DF-9A39-E6F8B4409E5F">
  <cim:IdentifiedObject.mRID>023CDB91-7F8B-47DF-9A39-E6F8B4409E5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C6DE8F6-251F-4A29-8562-63D3776A770F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3610EC66-AB20-4A31-8443-ACA2B3A8D666">
  <cim:IdentifiedObject.mRID>3610EC66-AB20-4A31-8443-ACA2B3A8D666</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3ECC2CC7-E10F-4DF2-A1F4-2EDC10BDBB4D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F2EFE13D-EF82-4A65-9F04-6134A95FFAF6"/>
</cim:Terminal>
<cim:Location rdf:ID="_36931807-A716-4028-A642-8FFFA5DEEEB8">
  <cim:IdentifiedObject.mRID>36931807-A716-4028-A642-8FFFA5DEEEB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_417B0BC0-748D-4C25-ACCD-6643F101D7A8">
  <cim:PositionPoint.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F6F02739-186F-4AC0-9CA1-EB3C056DAF3E">
  <cim:PositionPoint.Location rdf:resource="#_36931807-A716-4028-A642-8FFFA5DEEEB8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4">
  <cim:IdentifiedObject.mRID>2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>203.3016</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A7C94BD0-F495-44B8-B6BC-7D961D51A440">
  <cim:IdentifiedObject.mRID>A7C94BD0-F495-44B8-B6BC-7D961D51A440</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_57139867-84D2-4631-BF30-C80586B3F224">
  <cim:IdentifiedObject.mRID>57139867-84D2-4631-BF30-C80586B3F224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_45C946FD-9BEB-45A8-96B3-05A825806C46">
  <cim:IdentifiedObject.mRID>45C946FD-9BEB-45A8-96B3-05A825806C46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_09E1F549-65B0-4364-86C9-04C6941B9751">
  <cim:IdentifiedObject.mRID>09E1F549-65B0-4364-86C9-04C6941B9751</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F2EFE13D-EF82-4A65-9F04-6134A95FFAF6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A068983A-DFE9-432F-B169-216A584EAE64">
  <cim:IdentifiedObject.mRID>A068983A-DFE9-432F-B169-216A584EAE64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2BB18ACA-168D-4209-BDDE-3A9E4C9DCEC4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6CC6EFA8-FBA7-4B38-9692-23D855875D7B"/>
</cim:Terminal>
<cim:Location rdf:ID="_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65">
  <cim:IdentifiedObject.mRID>EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09C76D78-BB93-4423-8E74-301C2805C907">
  <cim:PositionPoint.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_74313F0A-21F2-4BBD-B75A-8489D5F90A8F">
  <cim:PositionPoint.Location rdf:resource="#_EBB299C9-5DC8-4838-81BC-C2B8DDD4CF65"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9">
  <cim:IdentifiedObject.mRID>54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>406.2984</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D5874C75-868A-4B54-918B-B0769F1976E6">
  <cim:IdentifiedObject.mRID>D5874C75-868A-4B54-918B-B0769F1976E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DDC450F9-4C5F-4897-87FD-D146AC345382">
  <cim:IdentifiedObject.mRID>DDC450F9-4C5F-4897-87FD-D146AC345382</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2A2E6517-FCD9-4ABA-BA14-CA486B9D0E82">
  <cim:IdentifiedObject.mRID>2A2E6517-FCD9-4ABA-BA14-CA486B9D0E82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C6FE216B-709A-4487-9DF9-3320398913B1">
  <cim:IdentifiedObject.mRID>C6FE216B-709A-4487-9DF9-3320398913B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6CC6EFA8-FBA7-4B38-9692-23D855875D7B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DDB427F2-5A36-468B-85BC-CCFEA049064E">
  <cim:IdentifiedObject.mRID>DDB427F2-5A36-468B-85BC-CCFEA049064E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54E0F6A7-8EC7-4FCE-A311-CCFA05D15FE9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8"/>
</cim:Terminal>
<cim:Location rdf:ID="_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC">
  <cim:IdentifiedObject.mRID>E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_40999B13-E45C-4EB7-AEC2-69AE973690FC">
  <cim:PositionPoint.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_52E0D8EB-8098-43FA-935B-3203A608B427">
  <cim:PositionPoint.Location rdf:resource="#_E5BCBB36-3D1E-4B69-AAE7-E4E2F4D102CC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5">
  <cim:IdentifiedObject.mRID>B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>304.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_523B8565-72E1-4AFA-8FD7-0A834AD46D57">
  <cim:IdentifiedObject.mRID>523B8565-72E1-4AFA-8FD7-0A834AD46D57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F242C4FC-37E0-40C9-9A34-7CD6AA78310D">
  <cim:IdentifiedObject.mRID>F242C4FC-37E0-40C9-9A34-7CD6AA78310D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DED37BB0-1ECF-4B3D-AC89-0244C5088F5B">
  <cim:IdentifiedObject.mRID>DED37BB0-1ECF-4B3D-AC89-0244C5088F5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_07E91785-DF6C-4BA6-B22D-2A566F2241D8">
  <cim:IdentifiedObject.mRID>07E91785-DF6C-4BA6-B22D-2A566F2241D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EC809C14-EA60-433C-B6D5-048EF5EE29A0">
  <cim:IdentifiedObject.mRID>EC809C14-EA60-433C-B6D5-048EF5EE29A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B1B3A0C8-5396-4FBD-B23A-3F54FE449FB5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02FB8523-F29E-4728-8657-78893CC4D879"/>
</cim:Terminal>
<cim:Location rdf:ID="_C3DA4457-26A9-4F12-9BCD-1630619FECF3">
  <cim:IdentifiedObject.mRID>C3DA4457-26A9-4F12-9BCD-1630619FECF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_889641B2-E278-4F5F-B72A-C7AE1ABE99A0">
  <cim:PositionPoint.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0DCEDC2F-616F-417B-A248-B5F8A341C892">
  <cim:PositionPoint.Location rdf:resource="#_C3DA4457-26A9-4F12-9BCD-1630619FECF3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B2340F68-7D59-4484-BB67-14D1E7E17F3F">
  <cim:IdentifiedObject.mRID>B2340F68-7D59-4484-BB67-14D1E7E17F3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_23BD84F2-F150-4F02-8E9E-DF738A670339">
  <cim:IdentifiedObject.mRID>23BD84F2-F150-4F02-8E9E-DF738A670339</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B2340F68-7D59-4484-BB67-14D1E7E17F3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_FBF4AF55-CC61-4747-B989-CE34D7FABB7A">
  <cim:IdentifiedObject.mRID>FBF4AF55-CC61-4747-B989-CE34D7FABB7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B2340F68-7D59-4484-BB67-14D1E7E17F3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_3236FB30-6825-4E72-94C2-5653E4C86746">
  <cim:IdentifiedObject.mRID>3236FB30-6825-4E72-94C2-5653E4C86746</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B2340F68-7D59-4484-BB67-14D1E7E17F3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4F2E2896-D111-4D77-8A97-45A75D64FA30">
  <cim:IdentifiedObject.mRID>4F2E2896-D111-4D77-8A97-45A75D64FA30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B2340F68-7D59-4484-BB67-14D1E7E17F3F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F2EFE13D-EF82-4A65-9F04-6134A95FFAF6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AE8C6829-DFB2-48D0-9A3D-060BE05C9141">
  <cim:IdentifiedObject.mRID>AE8C6829-DFB2-48D0-9A3D-060BE05C9141</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B2340F68-7D59-4484-BB67-14D1E7E17F3F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E58C4F9A-0390-494A-972F-E131B3BBDD37"/>
</cim:Terminal>
<cim:Location rdf:ID="_0465716C-DE21-49BE-9ABE-0B3E03ABF35D">
  <cim:IdentifiedObject.mRID>0465716C-DE21-49BE-9ABE-0B3E03ABF35D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F26DCD34-747E-44ED-9882-E0161AF64C82">
  <cim:PositionPoint.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C565908B-7024-4BE0-936E-5AFBCC9172CE">
  <cim:PositionPoint.Location rdf:resource="#_0465716C-DE21-49BE-9ABE-0B3E03ABF35D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_838CC8BD-A864-40CE-8118-67A99EDD33CB">
  <cim:IdentifiedObject.mRID>838CC8BD-A864-40CE-8118-67A99EDD33CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_800757D1-4F7B-42DC-9F26-235D994F6857"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_934FFD34-B2FD-4431-A7D8-CB2AD5D04BC1">
  <cim:IdentifiedObject.mRID>934FFD34-B2FD-4431-A7D8-CB2AD5D04BC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_838CC8BD-A864-40CE-8118-67A99EDD33CB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5014C10D-B880-4704-9440-A4067D7DAF6C">
  <cim:IdentifiedObject.mRID>5014C10D-B880-4704-9440-A4067D7DAF6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_838CC8BD-A864-40CE-8118-67A99EDD33CB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_41426025-79F3-48E9-B9B6-07D0C266393A">
  <cim:IdentifiedObject.mRID>41426025-79F3-48E9-B9B6-07D0C266393A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_838CC8BD-A864-40CE-8118-67A99EDD33CB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F2EFE13D-EF82-4A65-9F04-6134A95FFAF6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D4035A72-6538-474B-95DB-41FF7439F2DE">
  <cim:IdentifiedObject.mRID>D4035A72-6538-474B-95DB-41FF7439F2DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_838CC8BD-A864-40CE-8118-67A99EDD33CB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6BF2A341-05B4-40CD-A579-AF6844500A77"/>
</cim:Terminal>
<cim:Location rdf:ID="_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02">
  <cim:IdentifiedObject.mRID>6CD0B2CE-1A6C-4FE8-917B-7CC377235B02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_38259C2B-3411-4CA9-903E-E623943F13A9">
  <cim:PositionPoint.Location rdf:resource="#_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A95F75F3-34AC-4637-9C32-649681684DF0">
  <cim:PositionPoint.Location rdf:resource="#_6CD0B2CE-1A6C-4FE8-917B-7CC377235B02"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C">
  <cim:IdentifiedObject.mRID>5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_800757D1-4F7B-42DC-9F26-235D994F6857"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_720974C2-546A-46B5-AB9A-A61767C99342">
  <cim:IdentifiedObject.mRID>720974C2-546A-46B5-AB9A-A61767C99342</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BA3E6053-6330-47DB-9A75-2AF16EFD83AE">
  <cim:IdentifiedObject.mRID>BA3E6053-6330-47DB-9A75-2AF16EFD83AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_CFEA4B4B-FA8B-44B9-8BDA-149FB11ECEDC">
  <cim:IdentifiedObject.mRID>CFEA4B4B-FA8B-44B9-8BDA-149FB11ECEDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6BF2A341-05B4-40CD-A579-AF6844500A77"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_963C4752-4623-47C5-B480-35494231D59C">
  <cim:IdentifiedObject.mRID>963C4752-4623-47C5-B480-35494231D59C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C9F30A3-DCC3-4875-A6FE-3E41455A9D1C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FBEEBB21-ABB5-4C2C-BA23-D82BB79FBB14"/>
</cim:Terminal>
<cim:Location rdf:ID="_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391">
  <cim:IdentifiedObject.mRID>DE5E9EFB-4F3D-4B8D-8745-FE367E86E391</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9EF35C9E-6106-48C1-8D3E-53D7B97A0CC9">
  <cim:PositionPoint.Location rdf:resource="#_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_70E7D2B3-A5F1-47ED-A2D5-C1F60120F3FC">
  <cim:PositionPoint.Location rdf:resource="#_DE5E9EFB-4F3D-4B8D-8745-FE367E86E391"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB">
  <cim:IdentifiedObject.mRID>112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_004D4C4A-06F6-418F-B1F6-A57DAB238031">
  <cim:IdentifiedObject.mRID>004D4C4A-06F6-418F-B1F6-A57DAB238031</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2F4234B9-C3A6-411A-9B49-DBFC529CDF91">
  <cim:IdentifiedObject.mRID>2F4234B9-C3A6-411A-9B49-DBFC529CDF91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_00EB90BA-2ED8-4B16-A2FD-879F54D7B44B">
  <cim:IdentifiedObject.mRID>00EB90BA-2ED8-4B16-A2FD-879F54D7B44B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4CD0025A-9B31-4D7E-B2A1-AC6A99928B7D">
  <cim:IdentifiedObject.mRID>4CD0025A-9B31-4D7E-B2A1-AC6A99928B7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB48DF43-6C88-4945-AB55-A5184166EA80"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E202E00A-F222-427B-A2B2-651AFCBE9ED6">
  <cim:IdentifiedObject.mRID>E202E00A-F222-427B-A2B2-651AFCBE9ED6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_112F3DF9-7C7B-416F-95DC-AF2F25AE7FBB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_19B59FE0-4A25-4724-827F-1725FEED3493"/>
</cim:Terminal>
<cim:Location rdf:ID="_38FEE6FA-51D4-482A-A851-B4CFF15CD82F">
  <cim:IdentifiedObject.mRID>38FEE6FA-51D4-482A-A851-B4CFF15CD82F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_74479D8A-E1B7-47F0-82B6-AB8EA79399FE">
  <cim:PositionPoint.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BF40F07B-40C9-4672-88AC-545BCC4A9192">
  <cim:PositionPoint.Location rdf:resource="#_38FEE6FA-51D4-482A-A851-B4CFF15CD82F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DA8B76F4-310E-47FE-91EA-8426E2C70BE6">
  <cim:IdentifiedObject.mRID>DA8B76F4-310E-47FE-91EA-8426E2C70BE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_41ABD492-B7C9-4771-AB67-BA25FF844BED"/>
  <cim:PowerSystemResource.Location rdf:resource="#_322FB117-043B-472E-A629-4D179516FA95"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D72DBF48-7796-41D3-897F-86F4575A715B">
  <cim:IdentifiedObject.mRID>D72DBF48-7796-41D3-897F-86F4575A715B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA8B76F4-310E-47FE-91EA-8426E2C70BE6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_322FB117-043B-472E-A629-4D179516FA95"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1A58DE57-95CD-4FFD-9E1A-4FC9B625A653">
  <cim:IdentifiedObject.mRID>1A58DE57-95CD-4FFD-9E1A-4FC9B625A653</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA8B76F4-310E-47FE-91EA-8426E2C70BE6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_322FB117-043B-472E-A629-4D179516FA95"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D5597E5D-1FC7-41CC-B050-094E0D53AC85">
  <cim:IdentifiedObject.mRID>D5597E5D-1FC7-41CC-B050-094E0D53AC85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA8B76F4-310E-47FE-91EA-8426E2C70BE6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_979529B1-8D99-477E-A673-422E40D0C373">
  <cim:IdentifiedObject.mRID>979529B1-8D99-477E-A673-422E40D0C373</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA8B76F4-310E-47FE-91EA-8426E2C70BE6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6510FD90-C3DE-43FF-8C40-B1ED07C7211A"/>
</cim:Terminal>
<cim:Location rdf:ID="_322FB117-043B-472E-A629-4D179516FA95">
  <cim:IdentifiedObject.mRID>322FB117-043B-472E-A629-4D179516FA95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_86F7A7A0-0F9C-4B4C-AF06-8452B2F429D2">
  <cim:PositionPoint.Location rdf:resource="#_322FB117-043B-472E-A629-4D179516FA95"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AE348B1A-5E64-44E3-9442-845554E3649C">
  <cim:PositionPoint.Location rdf:resource="#_322FB117-043B-472E-A629-4D179516FA95"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DC5FE69E-3083-497D-AC0C-AB73C0297CB1">
  <cim:IdentifiedObject.mRID>DC5FE69E-3083-497D-AC0C-AB73C0297CB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_8D2300AC-691D-4CD4-BF8F-D2AC43F90C0F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F3D7D6BE-DF6A-43FA-A508-BA2D2ED90127">
  <cim:IdentifiedObject.mRID>F3D7D6BE-DF6A-43FA-A508-BA2D2ED90127</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DC5FE69E-3083-497D-AC0C-AB73C0297CB1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6ED2B156-F701-46A3-9DA5-D1868A3C427F">
  <cim:IdentifiedObject.mRID>6ED2B156-F701-46A3-9DA5-D1868A3C427F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC5FE69E-3083-497D-AC0C-AB73C0297CB1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6510FD90-C3DE-43FF-8C40-B1ED07C7211A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C799B2D2-A261-41C6-B7AF-9F79CDA85765">
  <cim:IdentifiedObject.mRID>C799B2D2-A261-41C6-B7AF-9F79CDA85765</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DC5FE69E-3083-497D-AC0C-AB73C0297CB1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2FE029E6-07A7-4E41-B4CD-527F58991728"/>
</cim:Terminal>
<cim:Location rdf:ID="_FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5">
  <cim:IdentifiedObject.mRID>FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3B23DDF3-98F2-4129-872B-38FB3FA47C8F">
  <cim:PositionPoint.Location rdf:resource="#_FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E940E60F-CCE9-49D9-AC6D-78163104142B">
  <cim:PositionPoint.Location rdf:resource="#_FFAF677C-2C7B-4A5B-B584-F4EEB3E1DDE5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E87181C4-8BB5-455D-8787-6CBFB603BDA0">
  <cim:IdentifiedObject.mRID>E87181C4-8BB5-455D-8787-6CBFB603BDA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_3DD0C5FD-9F03-485D-B821-33E181BCAEF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1126241D-5F5A-4CD7-AD7B-26E50B6A0921"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_86DDF3B5-C0F4-48B8-B042-0992EA1FDC8D">
  <cim:IdentifiedObject.mRID>86DDF3B5-C0F4-48B8-B042-0992EA1FDC8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E87181C4-8BB5-455D-8787-6CBFB603BDA0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1126241D-5F5A-4CD7-AD7B-26E50B6A0921"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_58E24328-2BED-4BBB-9BB6-891B268A31ED">
  <cim:IdentifiedObject.mRID>58E24328-2BED-4BBB-9BB6-891B268A31ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E87181C4-8BB5-455D-8787-6CBFB603BDA0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6510FD90-C3DE-43FF-8C40-B1ED07C7211A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C293E760-375C-4373-965B-050EC8DD7EA5">
  <cim:IdentifiedObject.mRID>C293E760-375C-4373-965B-050EC8DD7EA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E87181C4-8BB5-455D-8787-6CBFB603BDA0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_989F3B95-41E8-4AB3-9D1B-C4D94641C5D7"/>
</cim:Terminal>
<cim:Location rdf:ID="_1126241D-5F5A-4CD7-AD7B-26E50B6A0921">
  <cim:IdentifiedObject.mRID>1126241D-5F5A-4CD7-AD7B-26E50B6A0921</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A0DAAF11-5150-4AF6-8808-C89F1542DC5B">
  <cim:PositionPoint.Location rdf:resource="#_1126241D-5F5A-4CD7-AD7B-26E50B6A0921"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AFFD7441-264A-46C0-B6A5-F7F3224C65F7">
  <cim:PositionPoint.Location rdf:resource="#_1126241D-5F5A-4CD7-AD7B-26E50B6A0921"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_F4308912-4656-4860-8736-E2BE08C47602">
  <cim:IdentifiedObject.mRID>F4308912-4656-4860-8736-E2BE08C47602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_032463F5-2660-4F2A-8B8A-F589CB0F72AF"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_9C1D0559-73F9-4253-B10A-F9E3F7C8B18C">
  <cim:IdentifiedObject.mRID>9C1D0559-73F9-4253-B10A-F9E3F7C8B18C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4308912-4656-4860-8736-E2BE08C47602"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_863DAD59-E56A-437B-B1A0-48DFC4E60968">
  <cim:IdentifiedObject.mRID>863DAD59-E56A-437B-B1A0-48DFC4E60968</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4308912-4656-4860-8736-E2BE08C47602"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB48DF43-6C88-4945-AB55-A5184166EA80"/>
</cim:Terminal>
<cim:Location rdf:ID="_032463F5-2660-4F2A-8B8A-F589CB0F72AF">
  <cim:IdentifiedObject.mRID>032463F5-2660-4F2A-8B8A-F589CB0F72AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_62B65E37-06C8-438C-AAD5-655ACEF0F3E0">
  <cim:PositionPoint.Location rdf:resource="#_032463F5-2660-4F2A-8B8A-F589CB0F72AF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6AC17536-3356-4341-8647-D205EDF3D72E">
  <cim:PositionPoint.Location rdf:resource="#_032463F5-2660-4F2A-8B8A-F589CB0F72AF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_D0E272BA-6EAF-4DB4-B96F-126CE725052F">
  <cim:IdentifiedObject.mRID>D0E272BA-6EAF-4DB4-B96F-126CE725052F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_F7F6AFA1-1E45-4DF0-AFCB-1730E49E099E">
  <cim:IdentifiedObject.mRID>F7F6AFA1-1E45-4DF0-AFCB-1730E49E099E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_FD0DA5BE-DC57-4288-B4B9-983DD3849488">
  <cim:IdentifiedObject.mRID>FD0DA5BE-DC57-4288-B4B9-983DD3849488</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_BFD7F48E-1594-4DC1-AFF8-95BAA5287DF0">
  <cim:IdentifiedObject.mRID>BFD7F48E-1594-4DC1-AFF8-95BAA5287DF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_2E0A37BE-4481-4285-9607-B36D278C2F99">
  <cim:IdentifiedObject.mRID>2E0A37BE-4481-4285-9607-B36D278C2F99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_A8E67413-CE40-402B-A153-143261292C91">
  <cim:IdentifiedObject.mRID>A8E67413-CE40-402B-A153-143261292C91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_A8340E02-9628-481F-9CA4-E120BA73F652">
  <cim:IdentifiedObject.mRID>A8340E02-9628-481F-9CA4-E120BA73F652</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_935F04DB-C603-41F1-9D43-35B26E6886DA">
  <cim:IdentifiedObject.mRID>935F04DB-C603-41F1-9D43-35B26E6886DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>1155000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>660000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0A322698-A478-4559-B4CE-F51E87E28598"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_461B791F-F062-4F1C-8AE1-B1A7ED760ABE">
  <cim:IdentifiedObject.mRID>461B791F-F062-4F1C-8AE1-B1A7ED760ABE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_935F04DB-C603-41F1-9D43-35B26E6886DA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CCD3B4E8-5A9D-4BCB-977A-5E66C4A0BCF8"/>
</cim:Terminal>
<cim:Location rdf:ID="_0A322698-A478-4559-B4CE-F51E87E28598">
  <cim:IdentifiedObject.mRID>0A322698-A478-4559-B4CE-F51E87E28598</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_83BE8DD9-FBAE-4C6A-9D23-E434CA9DF1A1">
  <cim:PositionPoint.Location rdf:resource="#_0A322698-A478-4559-B4CE-F51E87E28598"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_DCC32ECB-6F48-4522-A1DF-E58C6C98A5D2">
  <cim:IdentifiedObject.mRID>DCC32ECB-6F48-4522-A1DF-E58C6C98A5D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_73D997E3-922D-49CF-BD2B-DE003B6BBC4E"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>160000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>110000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_41C56589-1370-42C7-AE03-345D58F7B320"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D08790DF-4427-460B-B1B6-7F88AF90589B">
  <cim:IdentifiedObject.mRID>D08790DF-4427-460B-B1B6-7F88AF90589B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>160000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>110000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DCC32ECB-6F48-4522-A1DF-E58C6C98A5D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41C56589-1370-42C7-AE03-345D58F7B320"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BA4640FD-67A2-4CA8-A92E-2DA0B4EB5D67">
  <cim:IdentifiedObject.mRID>BA4640FD-67A2-4CA8-A92E-2DA0B4EB5D67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DCC32ECB-6F48-4522-A1DF-E58C6C98A5D2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85AD8D72-7A65-4F22-BC9C-8478470DFEB4"/>
</cim:Terminal>
<cim:Location rdf:ID="_41C56589-1370-42C7-AE03-345D58F7B320">
  <cim:IdentifiedObject.mRID>41C56589-1370-42C7-AE03-345D58F7B320</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4DB61485-48C4-4C15-96C2-31C9960073F8">
  <cim:PositionPoint.Location rdf:resource="#_41C56589-1370-42C7-AE03-345D58F7B320"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D8961E21-E184-427B-9B26-EBA4A989AFAA">
  <cim:IdentifiedObject.mRID>D8961E21-E184-427B-9B26-EBA4A989AFAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_73D997E3-922D-49CF-BD2B-DE003B6BBC4E"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>120000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>90000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1355294F-261F-4D04-8992-03C7C532B1E0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1E410A8D-D560-4B46-84B3-711184E120BD">
  <cim:IdentifiedObject.mRID>1E410A8D-D560-4B46-84B3-711184E120BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>120000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>90000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D8961E21-E184-427B-9B26-EBA4A989AFAA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1355294F-261F-4D04-8992-03C7C532B1E0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0E198FD2-E2AA-4D61-9447-FEB1F7E2C0AB">
  <cim:IdentifiedObject.mRID>0E198FD2-E2AA-4D61-9447-FEB1F7E2C0AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D8961E21-E184-427B-9B26-EBA4A989AFAA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85AD8D72-7A65-4F22-BC9C-8478470DFEB4"/>
</cim:Terminal>
<cim:Location rdf:ID="_1355294F-261F-4D04-8992-03C7C532B1E0">
  <cim:IdentifiedObject.mRID>1355294F-261F-4D04-8992-03C7C532B1E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E0B2D90A-1085-4FF8-AB9F-FE6FD4168271">
  <cim:PositionPoint.Location rdf:resource="#_1355294F-261F-4D04-8992-03C7C532B1E0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2A7E5E3D-BE5C-414F-BB4A-7349C663E20E">
  <cim:IdentifiedObject.mRID>2A7E5E3D-BE5C-414F-BB4A-7349C663E20E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_73D997E3-922D-49CF-BD2B-DE003B6BBC4E"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>120000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>90000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0A10B4FC-3D07-4B4A-9487-78BF1BCF8BCB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_ECB6C7FA-5EFD-41CF-A3E8-588E94E9B50B">
  <cim:IdentifiedObject.mRID>ECB6C7FA-5EFD-41CF-A3E8-588E94E9B50B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>120000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>90000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2A7E5E3D-BE5C-414F-BB4A-7349C663E20E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0A10B4FC-3D07-4B4A-9487-78BF1BCF8BCB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CD727994-B12E-4277-80B1-59D2EAF527DC">
  <cim:IdentifiedObject.mRID>CD727994-B12E-4277-80B1-59D2EAF527DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A7E5E3D-BE5C-414F-BB4A-7349C663E20E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_85AD8D72-7A65-4F22-BC9C-8478470DFEB4"/>
</cim:Terminal>
<cim:Location rdf:ID="_0A10B4FC-3D07-4B4A-9487-78BF1BCF8BCB">
  <cim:IdentifiedObject.mRID>0A10B4FC-3D07-4B4A-9487-78BF1BCF8BCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_58353276-C1FB-4F83-B86A-D5AED4BBE26C">
  <cim:PositionPoint.Location rdf:resource="#_0A10B4FC-3D07-4B4A-9487-78BF1BCF8BCB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_13266028-CC4B-4E65-A591-3E17C011DF69">
  <cim:IdentifiedObject.mRID>13266028-CC4B-4E65-A591-3E17C011DF69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>125000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_854F89EE-E034-43D9-9249-251CBCC951E6"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_25266540-EAEC-446C-A1B6-943FABFE0D78">
  <cim:IdentifiedObject.mRID>25266540-EAEC-446C-A1B6-943FABFE0D78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>125000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_13266028-CC4B-4E65-A591-3E17C011DF69"/>
  <cim:PowerSystemResource.Location rdf:resource="#_854F89EE-E034-43D9-9249-251CBCC951E6"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CEFEDC79-A1DD-4ACE-A857-7D5C9A7D0E7E">
  <cim:IdentifiedObject.mRID>CEFEDC79-A1DD-4ACE-A857-7D5C9A7D0E7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_13266028-CC4B-4E65-A591-3E17C011DF69"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6BF2A341-05B4-40CD-A579-AF6844500A77"/>
</cim:Terminal>
<cim:Location rdf:ID="_854F89EE-E034-43D9-9249-251CBCC951E6">
  <cim:IdentifiedObject.mRID>854F89EE-E034-43D9-9249-251CBCC951E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C517DE15-934E-458C-BD80-E9DED50E4561">
  <cim:PositionPoint.Location rdf:resource="#_854F89EE-E034-43D9-9249-251CBCC951E6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_64356527-EBC4-4683-8CE3-C9E759CA982C">
  <cim:IdentifiedObject.mRID>64356527-EBC4-4683-8CE3-C9E759CA982C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_F7F6AFA1-1E45-4DF0-AFCB-1730E49E099E"/>
  <cim:EnergyConsumer.p>230000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>132000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C1BB4396-6A04-4634-8DED-53A20AB9B9D2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_133844F7-A547-45D3-9969-B02424BBDDAE">
  <cim:IdentifiedObject.mRID>133844F7-A547-45D3-9969-B02424BBDDAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>230000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>132000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_64356527-EBC4-4683-8CE3-C9E759CA982C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C1BB4396-6A04-4634-8DED-53A20AB9B9D2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_164B279C-E228-4E4D-9737-FB9E8E46557A">
  <cim:IdentifiedObject.mRID>164B279C-E228-4E4D-9737-FB9E8E46557A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64356527-EBC4-4683-8CE3-C9E759CA982C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FBEEBB21-ABB5-4C2C-BA23-D82BB79FBB14"/>
</cim:Terminal>
<cim:Location rdf:ID="_C1BB4396-6A04-4634-8DED-53A20AB9B9D2">
  <cim:IdentifiedObject.mRID>C1BB4396-6A04-4634-8DED-53A20AB9B9D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_756FCF6B-BD6A-4218-9F17-A5A448E65DFC">
  <cim:PositionPoint.Location rdf:resource="#_C1BB4396-6A04-4634-8DED-53A20AB9B9D2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_121C0891-6054-4E13-8B8B-9AC718B68303">
  <cim:IdentifiedObject.mRID>121C0891-6054-4E13-8B8B-9AC718B68303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_2E0A37BE-4481-4285-9607-B36D278C2F99"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>151000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_882A0147-5F7F-4712-8208-5C3E3E2FDEAC"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FE8A65FE-6F45-4DD2-98D2-AE62163EBEBC">
  <cim:IdentifiedObject.mRID>FE8A65FE-6F45-4DD2-98D2-AE62163EBEBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>151000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_121C0891-6054-4E13-8B8B-9AC718B68303"/>
  <cim:PowerSystemResource.Location rdf:resource="#_882A0147-5F7F-4712-8208-5C3E3E2FDEAC"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_601902A5-0858-4FFC-9A7A-4C7763A2219B">
  <cim:IdentifiedObject.mRID>601902A5-0858-4FFC-9A7A-4C7763A2219B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_121C0891-6054-4E13-8B8B-9AC718B68303"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DB48DF43-6C88-4945-AB55-A5184166EA80"/>
</cim:Terminal>
<cim:Location rdf:ID="_882A0147-5F7F-4712-8208-5C3E3E2FDEAC">
  <cim:IdentifiedObject.mRID>882A0147-5F7F-4712-8208-5C3E3E2FDEAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C8C8BBA1-7FE0-43EB-B97F-CED1C069770B">
  <cim:PositionPoint.Location rdf:resource="#_882A0147-5F7F-4712-8208-5C3E3E2FDEAC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_301B8F5A-214C-4AB6-B5F3-9F31CCF11AFF">
  <cim:IdentifiedObject.mRID>301B8F5A-214C-4AB6-B5F3-9F31CCF11AFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>485000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>190000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E9F4270B-14DF-4784-85D6-2202125D30C4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_93758589-F6C8-45B6-9D53-94DF69CCDDFC">
  <cim:IdentifiedObject.mRID>93758589-F6C8-45B6-9D53-94DF69CCDDFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>485000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>190000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_301B8F5A-214C-4AB6-B5F3-9F31CCF11AFF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E9F4270B-14DF-4784-85D6-2202125D30C4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A001B2A2-84AA-454F-8A6B-CABFA6528A2B">
  <cim:IdentifiedObject.mRID>A001B2A2-84AA-454F-8A6B-CABFA6528A2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_301B8F5A-214C-4AB6-B5F3-9F31CCF11AFF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_19B59FE0-4A25-4724-827F-1725FEED3493"/>
</cim:Terminal>
<cim:Location rdf:ID="_E9F4270B-14DF-4784-85D6-2202125D30C4">
  <cim:IdentifiedObject.mRID>E9F4270B-14DF-4784-85D6-2202125D30C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_99E1CD75-8061-468A-8F2C-3022F7C81650">
  <cim:PositionPoint.Location rdf:resource="#_E9F4270B-14DF-4784-85D6-2202125D30C4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_267532DA-14B6-44D9-9929-D09C2C552B90">
  <cim:IdentifiedObject.mRID>267532DA-14B6-44D9-9929-D09C2C552B90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>68000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>60000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_07AAD795-4B50-4F0C-9B02-F0BECFD5EE89"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D2E7E941-5773-4639-BF66-E532561D70D5">
  <cim:IdentifiedObject.mRID>D2E7E941-5773-4639-BF66-E532561D70D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>68000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>60000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_267532DA-14B6-44D9-9929-D09C2C552B90"/>
  <cim:PowerSystemResource.Location rdf:resource="#_07AAD795-4B50-4F0C-9B02-F0BECFD5EE89"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8506D17F-7FF2-441A-91C9-80E145DC57A4">
  <cim:IdentifiedObject.mRID>8506D17F-7FF2-441A-91C9-80E145DC57A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_267532DA-14B6-44D9-9929-D09C2C552B90"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_19B59FE0-4A25-4724-827F-1725FEED3493"/>
</cim:Terminal>
<cim:Location rdf:ID="_07AAD795-4B50-4F0C-9B02-F0BECFD5EE89">
  <cim:IdentifiedObject.mRID>07AAD795-4B50-4F0C-9B02-F0BECFD5EE89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2A2BA6B7-B00C-4E76-B462-AAA856A0D6AE">
  <cim:PositionPoint.Location rdf:resource="#_07AAD795-4B50-4F0C-9B02-F0BECFD5EE89"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_088F534A-ABCF-477B-B95D-30066C711048">
  <cim:IdentifiedObject.mRID>088F534A-ABCF-477B-B95D-30066C711048</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>290000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>212000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_249CFA74-4F51-478D-9BDC-0E1E236A2971"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_C26DA5BF-BFAA-43A9-962C-AB6D29500E4A">
  <cim:IdentifiedObject.mRID>C26DA5BF-BFAA-43A9-962C-AB6D29500E4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>290000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>212000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_088F534A-ABCF-477B-B95D-30066C711048"/>
  <cim:PowerSystemResource.Location rdf:resource="#_249CFA74-4F51-478D-9BDC-0E1E236A2971"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4440B205-0479-427C-806D-05EE1C13ACB6">
  <cim:IdentifiedObject.mRID>4440B205-0479-427C-806D-05EE1C13ACB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_088F534A-ABCF-477B-B95D-30066C711048"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_19B59FE0-4A25-4724-827F-1725FEED3493"/>
</cim:Terminal>
<cim:Location rdf:ID="_249CFA74-4F51-478D-9BDC-0E1E236A2971">
  <cim:IdentifiedObject.mRID>249CFA74-4F51-478D-9BDC-0E1E236A2971</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D17E7C84-7705-4C74-8521-ED720D369C6F">
  <cim:PositionPoint.Location rdf:resource="#_249CFA74-4F51-478D-9BDC-0E1E236A2971"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_ED389FDF-DE9C-4347-B33A-1F92EE7FFA09">
  <cim:IdentifiedObject.mRID>ED389FDF-DE9C-4347-B33A-1F92EE7FFA09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_2E0A37BE-4481-4285-9607-B36D278C2F99"/>
  <cim:EnergyConsumer.p>170000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>80000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_6C61AF01-1D40-4F8C-AF63-BA84073180AB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2D1CB42F-A86E-4ACF-8C3B-1E4882A422E1">
  <cim:IdentifiedObject.mRID>2D1CB42F-A86E-4ACF-8C3B-1E4882A422E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>170000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>80000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_ED389FDF-DE9C-4347-B33A-1F92EE7FFA09"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C61AF01-1D40-4F8C-AF63-BA84073180AB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1D814AD2-BFC4-4540-A908-EDE54E0CBE7C">
  <cim:IdentifiedObject.mRID>1D814AD2-BFC4-4540-A908-EDE54E0CBE7C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ED389FDF-DE9C-4347-B33A-1F92EE7FFA09"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2FE029E6-07A7-4E41-B4CD-527F58991728"/>
</cim:Terminal>
<cim:Location rdf:ID="_6C61AF01-1D40-4F8C-AF63-BA84073180AB">
  <cim:IdentifiedObject.mRID>6C61AF01-1D40-4F8C-AF63-BA84073180AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A7485066-595B-4713-B922-DE921052C07D">
  <cim:PositionPoint.Location rdf:resource="#_6C61AF01-1D40-4F8C-AF63-BA84073180AB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9D85825E-3CFD-4318-9CBC-50D3E84DC879">
  <cim:IdentifiedObject.mRID>9D85825E-3CFD-4318-9CBC-50D3E84DC879</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_F7F6AFA1-1E45-4DF0-AFCB-1730E49E099E"/>
  <cim:EnergyConsumer.p>128000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>86000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8DB4CED2-CFE1-4757-BA0A-5927E683B819"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F400ADAA-5085-44FA-A47C-AB7418289238">
  <cim:IdentifiedObject.mRID>F400ADAA-5085-44FA-A47C-AB7418289238</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>128000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>86000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9D85825E-3CFD-4318-9CBC-50D3E84DC879"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8DB4CED2-CFE1-4757-BA0A-5927E683B819"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3CAA23BD-F34D-4D83-850B-EA30F13C08DA">
  <cim:IdentifiedObject.mRID>3CAA23BD-F34D-4D83-850B-EA30F13C08DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D85825E-3CFD-4318-9CBC-50D3E84DC879"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_989F3B95-41E8-4AB3-9D1B-C4D94641C5D7"/>
</cim:Terminal>
<cim:Location rdf:ID="_8DB4CED2-CFE1-4757-BA0A-5927E683B819">
  <cim:IdentifiedObject.mRID>8DB4CED2-CFE1-4757-BA0A-5927E683B819</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_66D69757-0749-45D3-B246-8D3B0C036C4B">
  <cim:PositionPoint.Location rdf:resource="#_8DB4CED2-CFE1-4757-BA0A-5927E683B819"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7B9E3148-FAFD-4893-84E6-AB2567944BC4">
  <cim:IdentifiedObject.mRID>7B9E3148-FAFD-4893-84E6-AB2567944BC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>17000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_995143C6-8A6D-4158-A9E9-9A27C4590718"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3AFCDE43-050F-4573-B105-B8B996F9E4EA">
  <cim:IdentifiedObject.mRID>3AFCDE43-050F-4573-B105-B8B996F9E4EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>17000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7B9E3148-FAFD-4893-84E6-AB2567944BC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_995143C6-8A6D-4158-A9E9-9A27C4590718"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_178FDCB9-9DCC-47A3-8981-81696C123B18">
  <cim:IdentifiedObject.mRID>178FDCB9-9DCC-47A3-8981-81696C123B18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7B9E3148-FAFD-4893-84E6-AB2567944BC4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6CC6EFA8-FBA7-4B38-9692-23D855875D7B"/>
</cim:Terminal>
<cim:Location rdf:ID="_995143C6-8A6D-4158-A9E9-9A27C4590718">
  <cim:IdentifiedObject.mRID>995143C6-8A6D-4158-A9E9-9A27C4590718</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EA35C211-9060-4AC6-82EC-2C4DF39622FF">
  <cim:PositionPoint.Location rdf:resource="#_995143C6-8A6D-4158-A9E9-9A27C4590718"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A07C5CB9-DB0A-457C-BEFF-43E3ACCCC98B">
  <cim:IdentifiedObject.mRID>A07C5CB9-DB0A-457C-BEFF-43E3ACCCC98B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>66000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>38000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8AB20EEE-81D9-4967-B21C-62340B0F23DD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DD4DB878-1041-4AD9-9BB6-7BC01FF5487F">
  <cim:IdentifiedObject.mRID>DD4DB878-1041-4AD9-9BB6-7BC01FF5487F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>66000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>38000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A07C5CB9-DB0A-457C-BEFF-43E3ACCCC98B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8AB20EEE-81D9-4967-B21C-62340B0F23DD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E8CE2CE6-4D99-487B-9C24-C5A84562A939">
  <cim:IdentifiedObject.mRID>E8CE2CE6-4D99-487B-9C24-C5A84562A939</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A07C5CB9-DB0A-457C-BEFF-43E3ACCCC98B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6CC6EFA8-FBA7-4B38-9692-23D855875D7B"/>
</cim:Terminal>
<cim:Location rdf:ID="_8AB20EEE-81D9-4967-B21C-62340B0F23DD">
  <cim:IdentifiedObject.mRID>8AB20EEE-81D9-4967-B21C-62340B0F23DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_10C285F9-8E49-472B-85CB-CFDA2C8A90AF">
  <cim:PositionPoint.Location rdf:resource="#_8AB20EEE-81D9-4967-B21C-62340B0F23DD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0210CB44-4BD2-489F-A051-9650D8EAC5EC">
  <cim:IdentifiedObject.mRID>0210CB44-4BD2-489F-A051-9650D8EAC5EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_06AEBE85-26AB-4C87-A5A5-F9E15C12EFFA"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_6FB3C7AF-0BFC-481C-9CCC-7FE693B8348B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D0E272BA-6EAF-4DB4-B96F-126CE725052F"/>
  <cim:EnergyConsumer.p>117000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>68000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_554C9873-6B0D-412A-A9BF-3E9D1BE9E378"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3B53ECE0-1375-4B21-B10A-C2D1E145F709">
  <cim:IdentifiedObject.mRID>3B53ECE0-1375-4B21-B10A-C2D1E145F709</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>117000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>68000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0210CB44-4BD2-489F-A051-9650D8EAC5EC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_554C9873-6B0D-412A-A9BF-3E9D1BE9E378"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_5DB902EA-189A-4409-8B3C-54F8491340AC">
  <cim:IdentifiedObject.mRID>5DB902EA-189A-4409-8B3C-54F8491340AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0210CB44-4BD2-489F-A051-9650D8EAC5EC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6CC6EFA8-FBA7-4B38-9692-23D855875D7B"/>
</cim:Terminal>
<cim:Location rdf:ID="_554C9873-6B0D-412A-A9BF-3E9D1BE9E378">
  <cim:IdentifiedObject.mRID>554C9873-6B0D-412A-A9BF-3E9D1BE9E378</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_20744029-FAC4-4D1D-8A52-6524BB8C421E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2472D581-A2EC-4556-9820-5EFDAC517CFD">
  <cim:PositionPoint.Location rdf:resource="#_554C9873-6B0D-412A-A9BF-3E9D1BE9E378"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C">
  <cim:IdentifiedObject.mRID>83E58FF6-8BFC-4BE3-94E9-366C45C30C8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_371EE597-90A4-4664-8C81-6A14B60E28B3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_970318EB-6463-4BC7-9BBC-1783C3EFD8C1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3B8910FF-D8A8-47E8-AFCF-6B4B9D57B2E8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DA44CC59-8153-40F8-86D8-FF0853AD50D2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_82B9B811-CDD9-4F08-9F6A-5CADC63CA0EB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_498EC8CB-B194-42DC-8B0F-0C35B934C822">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83E58FF6-8BFC-4BE3-94E9-366C45C30C8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF">
  <cim:IdentifiedObject.mRID>CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FBF4E891-9128-4E7E-B0AE-5A84A0B0C749">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9D68ACC3-CD51-4C55-9C8F-8C5465A0BF49">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02992424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EFEDB844-9575-46B0-B350-33BD196297BC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EF35E20E-BF12-47D8-B763-D12905FD807E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B13D48B5-ACC2-4C0A-A35C-A30BF55B8E63">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F9AE18DF-4DAF-4846-8CB5-D27B33762B2D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CB5C39DA-E9C5-479B-8D01-6B0471BCD3CF"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F">
  <cim:IdentifiedObject.mRID>0FB1E5EC-8887-4CF7-A86D-F4F1B669930F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_17163E05-6B58-4F72-AFA1-4AAEC17A46F9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_16F1F025-66F3-4DF0-899D-F784DCD9ED83">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2ACB48B5-F360-4DC6-8C1E-7E5A6C8E841C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_343309C3-A47E-4711-A164-D6EEDB463FC6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A15C1009-D6C6-4AA1-882E-490AC15CCAB8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0556113D-B3E0-4C7D-A66A-37AF78BEBD40">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0FB1E5EC-8887-4CF7-A86D-F4F1B669930F"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_ED747048-FFB8-4620-8D67-13E677DFCB44">
  <cim:IdentifiedObject.mRID>ED747048-FFB8-4620-8D67-13E677DFCB44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_AAAAA412-7227-4360-8FEB-12BC6E393B31">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E94D7BDD-4984-4118-9692-6784D1BB122D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_485AF295-71D8-42B6-B842-8E5AF725A9C3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_63608D39-AB10-4B4E-9776-A9AAB7379CE1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3DC0D17F-A370-4AB8-988E-01DB80BBFFD8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E9F486E6-3ADA-4C89-A764-9D23722A1D7C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ED747048-FFB8-4620-8D67-13E677DFCB44"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58">
  <cim:IdentifiedObject.mRID>AA9F67D0-8CDE-4E55-9823-B9579ED2FB58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_023ADEF2-32A7-4F35-A6E4-BBB23A72C687">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E3BB3B55-91B0-4ABB-A6C5-EB4DD54A6B63">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CA3AEFDE-BABE-4EC5-ABDD-BA954684D717">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BCE8F552-218F-4DA1-A785-DB5070CE7C5A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_82190394-581C-41FA-849F-03ECC6A58651">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3B9CC838-74D8-4BC4-AC23-750D355FB401">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AA9F67D0-8CDE-4E55-9823-B9579ED2FB58"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4">
  <cim:IdentifiedObject.mRID>03383EBD-ABF0-4BEE-A406-8B22ED4D99E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_222F6E2A-E91D-4AAC-89B8-B7705BFBABB8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EE9DB27D-99BD-41F0-977D-AFCB877D7A82">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C37154C0-2826-4C81-9C04-A16C473766DD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3FDD9B64-BBE5-49B9-92F7-DC3AC6A4A0C0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DE76626E-5A28-4CEF-A348-6A886A01216F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5E882485-B6EA-4112-9CC0-861CA5AC7AF4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03383EBD-ABF0-4BEE-A406-8B22ED4D99E4"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5D88B765-2156-4798-A1DF-35B4BB473FFC">
  <cim:IdentifiedObject.mRID>5D88B765-2156-4798-A1DF-35B4BB473FFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F11CA2B3-5F90-4D25-AD39-56BCED251D48">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5D88B765-2156-4798-A1DF-35B4BB473FFC"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1B431E1C-A8F4-439B-9E4B-9ED64064AC49">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5D88B765-2156-4798-A1DF-35B4BB473FFC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FFDBB800-FA79-4896-BAA5-9FE1CCAEE750">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5D88B765-2156-4798-A1DF-35B4BB473FFC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_77A99D0B-6EA4-4CD0-B5A0-E8D79D2CF0E6">
  <cim:IdentifiedObject.mRID>77A99D0B-6EA4-4CD0-B5A0-E8D79D2CF0E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_815E2877-46C7-4A88-A518-3B161E5B262C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_77A99D0B-6EA4-4CD0-B5A0-E8D79D2CF0E6"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F264338A-BF47-4638-BB16-D952D7165489">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_77A99D0B-6EA4-4CD0-B5A0-E8D79D2CF0E6"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B09680E9-1380-44AD-B3BB-F5C53A34E496">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_77A99D0B-6EA4-4CD0-B5A0-E8D79D2CF0E6"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0AF60B69-343F-4E4D-980D-85C430E32D4F">
  <cim:IdentifiedObject.mRID>0AF60B69-343F-4E4D-980D-85C430E32D4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FAC7ADA3-2568-433E-80EE-E615225D4BA1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0AF60B69-343F-4E4D-980D-85C430E32D4F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_ADBA8858-4F0E-4228-A238-48F060076129">
  <cim:IdentifiedObject.mRID>ADBA8858-4F0E-4228-A238-48F060076129</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_1FD5DC5F-75BF-41E5-AB1A-925EA259C0B4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ADBA8858-4F0E-4228-A238-48F060076129"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A3E23FDE-8BA2-4A2C-AD73-B39DEE50DC81">
  <cim:IdentifiedObject.mRID>A3E23FDE-8BA2-4A2C-AD73-B39DEE50DC81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_600485A6-2B46-4D90-B981-FB2C74075618">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A3E23FDE-8BA2-4A2C-AD73-B39DEE50DC81"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_661556DD-0E16-4F93-A77F-3C967140AA60">
  <cim:IdentifiedObject.mRID>661556DD-0E16-4F93-A77F-3C967140AA60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_238145A3-18FC-4CD4-B156-2340C709E636">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A8A5E6B1-510F-49CE-AE79-DF365B4FE71C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EAEEDE69-0D20-41A6-B2B5-618C0907EBF7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.29032197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.13564394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7161FE54-3726-4324-B262-F00C2BC0D743">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093257576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BF5687D4-B7F2-4954-B741-8465F4E8D8A4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B0CB0DCD-9EB7-4FFD-8BDF-827FCA85D0C6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_661556DD-0E16-4F93-A77F-3C967140AA60"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_EE4F4CF7-FC1D-4833-91CE-09295D589D47">
  <cim:IdentifiedObject.mRID>EE4F4CF7-FC1D-4833-91CE-09295D589D47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_88E5FBBA-04FF-4208-9D09-871EFB8E95A5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25318182</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25270833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0103929E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4864BFCC-BE9A-4BEB-BB8A-C2D7CFA91AE5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039791667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10945076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.9001211E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DAE0B1B5-C467-4ACD-9F20-CCE416558FF8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6548862E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A2DD3037-D305-4DE7-84D2-84EAE2703159">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.040340909</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.094981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8830996E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3FF5C86D-C7EC-4AB8-9250-B71E1F7AF2B0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1764874E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B7CF3C3F-5AF1-4B8C-BCB1-3FB2117E1C70">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EE4F4CF7-FC1D-4833-91CE-09295D589D47"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2573577E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6EC9164C-9FC5-4653-8293-062924029C37">
  <cim:IdentifiedObject.mRID>6EC9164C-9FC5-4653-8293-062924029C37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>301</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_DA4C00A8-F840-438B-9791-0CEE8446521A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.3655303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26732955</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.698067E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_15E5873E-9C4B-4A33-BB1E-454BF61944B8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04407197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12200758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.7203905E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DC36F0D7-863F-47E7-8528-874B2DD1D017">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36282197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.27047349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2905008E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_969CDE06-561D-4FF1-9A6A-10D764C9608E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04467803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10778409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7806399E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1410E8C2-5863-4726-ADC0-A279C6D8DB4E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.043333333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.099204545</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1270568E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3F0BECD7-28C2-4785-BF5E-250333B619A2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6EC9164C-9FC5-4653-8293-062924029C37"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36399621</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26910985</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9304714E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_791DA87E-8AD8-4C60-8B24-987204AC880C">
  <cim:IdentifiedObject.mRID>791DA87E-8AD8-4C60-8B24-987204AC880C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>302</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_4C25862B-24B7-4FCB-A0C9-622A69D1DCA7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_791DA87E-8AD8-4C60-8B24-987204AC880C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_DBE6EEA3-CEDC-4003-B6BD-1DF71535CBFA">
  <cim:IdentifiedObject.mRID>DBE6EEA3-CEDC-4003-B6BD-1DF71535CBFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>303</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_EC4C859C-AFAB-499D-9803-102C97D70C83">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_DBE6EEA3-CEDC-4003-B6BD-1DF71535CBFA"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6B7E27ED-1F60-4CBE-9717-0DB3335CE50F">
  <cim:IdentifiedObject.mRID>6B7E27ED-1F60-4CBE-9717-0DB3335CE50F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>304</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_88BC0A23-219E-46DC-ADF3-3542FFF7DD32">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6B7E27ED-1F60-4CBE-9717-0DB3335CE50F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.363958</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.269167</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.2643993E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_FC854F07-093E-48DA-BE77-9A9E67E40BB8">
  <cim:IdentifiedObject.mRID>FC854F07-093E-48DA-BE77-9A9E67E40BB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A6E009EC-8044-4ACE-BB4B-DBBB983A0011">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088205</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20744</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.094409E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3D5519E0-359A-4D01-B545-A8A40243C100">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0312137</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0935314</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.5610326E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_14791FC8-9EAD-4C80-9E02-D4BE631CEFA3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0901946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.200783</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1908999E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8E0837DC-D9FB-4E26-9D1C-1CAB859D0758">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0306264</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0760312</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.4118028E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7707B35C-763B-4978-9C89-19FFF1E07FAC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0316143</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0855879</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8148956E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3870778E-8726-4A59-9BCB-A8032C930462">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FC854F07-093E-48DA-BE77-9A9E67E40BB8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0889665</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.204877</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0919548E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_80B7623A-70C2-42EB-958F-D69B5BB0EDCE">
  <cim:IdentifiedObject.mRID>80B7623A-70C2-42EB-958F-D69B5BB0EDCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_D307DAF5-6A8A-4384-A7A4-5C14387A9122">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.065625</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19278409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1931158E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6C546573-5044-40D2-AC35-9568F3E1311F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.7798352E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C4B3774F-CB65-416E-B9C0-6B6308EB318E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.063920455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19844697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1287045E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1AD34618-786E-41BC-8877-B2F3F0EF588C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.3853605E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_809E1C03-0FB0-4258-84C9-313CE89A90AC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4047018E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5EA950C8-BDE9-4A4C-B5DA-79EF345D0CCD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_80B7623A-70C2-42EB-958F-D69B5BB0EDCE"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.064659091</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19598485</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0678915E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16">
  <cim:IdentifiedObject.mRID>AE097783-06FA-4AB2-BF28-FF3DC0EA1A16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F611A663-4D37-4483-B03B-B197E149157C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22375</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0793306E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7CAC179E-281E-4511-8B29-D6EB16F67736">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.048626E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1E5EB702-06EF-44BC-9523-56BFDAAD750B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14157197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22695076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.809428E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_924B1573-975B-4C12-B69A-20380B9A2A3E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.2016291E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_83D86A00-6F82-4CD7-AE9D-F8FB9947DF03">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.2476979E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CD3BF7AA-56E9-4905-BB6C-1E83DAF762BB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE097783-06FA-4AB2-BF28-FF3DC0EA1A16"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14083333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22939394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0273622E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_476B1D40-3A60-4392-A787-565518AD3367">
  <cim:IdentifiedObject.mRID>476B1D40-3A60-4392-A787-565518AD3367</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9DB6F5AA-8A04-4C75-8FA8-E1737ADE6BCB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_476B1D40-3A60-4392-A787-565518AD3367"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8E5E7EF9-5384-4177-A884-FF4C1239A475">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_476B1D40-3A60-4392-A787-565518AD3367"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D6E6AAAE-2413-4F3E-8EA7-246204339BD8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_476B1D40-3A60-4392-A787-565518AD3367"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_D3558E71-16A2-4D64-A8DD-1AA51715200B">
  <cim:IdentifiedObject.mRID>D3558E71-16A2-4D64-A8DD-1AA51715200B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A7EE4DEA-1C34-477F-A207-BE353AFE03DD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_D3558E71-16A2-4D64-A8DD-1AA51715200B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_57335424-E9EC-4B55-B449-ABD7125E7E49">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_D3558E71-16A2-4D64-A8DD-1AA51715200B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F99403FE-A94C-42C5-87C6-32662AD3BE52">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_D3558E71-16A2-4D64-A8DD-1AA51715200B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_17D8B27E-990C-43FE-9281-F3AB2F7EA041">
  <cim:IdentifiedObject.mRID>17D8B27E-990C-43FE-9281-F3AB2F7EA041</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0DDF3A52-F63F-4A71-A4EC-CCCCB33DE7AE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_17D8B27E-990C-43FE-9281-F3AB2F7EA041"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BF04CFA4-46C9-4645-A22E-41896D07A77B">
  <cim:IdentifiedObject.mRID>BF04CFA4-46C9-4645-A22E-41896D07A77B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_39C2D3B2-0759-4D14-9A55-34EFEFE83BFA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_562478EA-0877-417B-88EB-08EF9FED348E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_56155085-CC44-4D86-806E-CA3520E00FE7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14945076</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.076534091</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2697E38C-4005-4FD6-A652-FB21AB0F26F6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.053958333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.002708333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_71B89C8C-6E74-42A4-9E1C-86B34F6F9C15">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_886529C8-88BE-4C47-89C2-D2B8D787A367">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BF04CFA4-46C9-4645-A22E-41896D07A77B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2C8CC788-FEA3-4320-AE76-789031D81886">
  <cim:IdentifiedObject.mRID>2C8CC788-FEA3-4320-AE76-789031D81886</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CDFBB30B-10BE-43D2-8504-8DBEE1A25B2F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2C8CC788-FEA3-4320-AE76-789031D81886"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25426136</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.097045455</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.6853997E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9">
  <cim:IdentifiedObject.mRID>4A91DA8A-D0AA-4C55-A7A0-34916CC223A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9C0033C9-92BC-496A-B7E0-0FE6F98BA7DE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A02DD1EA-333B-45AC-B5CD-62A8ED39649D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_168DEB73-8F4E-4D83-9294-2ECF2DEF7E99">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.050113636</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.035984848</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_810D1DD8-BC40-4ACD-B4F3-827B8C1ACA98">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.006382576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.007897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7218F73D-FC8B-4EBA-9C87-DE9EE79ACD56">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_095A2A8C-53D4-44E6-8652-31B6373538FB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4A91DA8A-D0AA-4C55-A7A0-34916CC223A9"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_EBB701E6-718A-46ED-A840-DEF92C7E365B">
  <cim:IdentifiedObject.mRID>EBB701E6-718A-46ED-A840-DEF92C7E365B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_3A061861-83C6-4F23-87A7-1BA76597A658">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_23734E5B-DF51-424B-AC8A-08EAFA95790F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6DF88640-EB72-463E-A4A3-CD5B3F959CFC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.085</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.050719697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6F1E7ABC-680A-4BFA-8A1A-4394EFEABF72">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.023371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.011496212</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_761EE023-1C5D-48E3-816C-340B7ADCCFB3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_53319B75-7FEF-4C48-820D-910D9A69D084">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EBB701E6-718A-46ED-A840-DEF92C7E365B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_917A3DEB-3C0E-472A-9F56-CA42D3AD0093">
  <cim:IdentifiedObject.mRID>917A3DEB-3C0E-472A-9F56-CA42D3AD0093</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_C22AB72E-E51D-4B1E-9468-B46E1586806D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E673551D-658C-443F-A7C8-B5A455A9AA87">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3F985D6F-532B-41AE-B7A3-9B11D6592C30">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.24662879</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.11981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AC4FA200-CC9E-4A1F-9FAF-C960ED7FA0A5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086837121</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.028806818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E5D5F6FD-EC0A-4D92-A97A-795197EDA527">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8471239A-9D1C-411B-A21D-54AB51B2CB1C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_917A3DEB-3C0E-472A-9F56-CA42D3AD0093"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0E274029-5998-470E-91BB-DCC5A843ED5E">
  <cim:IdentifiedObject.mRID>0E274029-5998-470E-91BB-DCC5A843ED5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_702B6328-F5B8-42DA-8F7A-9FC38F1EA12A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5061E4EC-4FBA-4A0F-AA0A-4B06C6CA0798">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A9F7FEAE-D5B8-415E-9C8D-C4206199D615">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39901515</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14011364</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9F835CBB-B1B0-49AE-AC9D-B5CF34E981F9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093295455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040208333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D9C45444-C98E-45D2-8D16-08327D6FF7FF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F7A4E2AC-B13F-4C8D-AE0F-BB167EF4EFB1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E274029-5998-470E-91BB-DCC5A843ED5E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_38C78B71-FF36-416C-B393-06DFE98595FB">
  <cim:IdentifiedObject.mRID>38C78B71-FF36-416C-B393-06DFE98595FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_46675314-7CA8-4F31-B238-2DCA876138F3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021530512</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063249374</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BDDD75A8-A6BD-48CC-AEBC-E91DCD5BA492">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.6933906E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8D71CBFA-26C8-45D7-B621-0AB7ACFAA746">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00020971278</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065107274</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4F75C912-2017-40BD-A09A-B7ADDDC5F797">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.8176648E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AB927062-1DEC-4B91-AEC2-838F1DA5D539">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.5380478E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2DDD8AE7-8381-4194-8E3D-8512799391A2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38C78B71-FF36-416C-B393-06DFE98595FB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00021213613</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064299491</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_FB882780-9450-4F52-8544-1195A6BB3F85">
  <cim:IdentifiedObject.mRID>FB882780-9450-4F52-8544-1195A6BB3F85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_3DADA1F1-13B6-4DC8-A622-D087F61655AD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046764396</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073408793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A250DD88-29E8-421B-9E91-FD9F3D240A35">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.8176648E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_37514439-0BD6-460B-8572-EF0591DA4F2F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046447497</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007445891</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F561285F-3A9A-443F-B55B-C16BD8EE6544">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.6933906E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5429F0D1-C190-41CF-AB84-392A5C1C0090">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>9.5380478E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_816AA49F-885C-4C74-BC86-E829CB3DC437">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FB882780-9450-4F52-8544-1195A6BB3F85"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00046205162</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075260479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_800757D1-4F7B-42DC-9F26-235D994F6857">
  <cim:IdentifiedObject.mRID>800757D1-4F7B-42DC-9F26-235D994F6857</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_D6518F24-5174-48DA-A2B4-8C633D2203CC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_800757D1-4F7B-42DC-9F26-235D994F6857"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_440B8517-A735-4A5B-B847-F1A51892CB5D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_800757D1-4F7B-42DC-9F26-235D994F6857"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0CE801D9-96E9-4CA4-A4B2-E05550E551F2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_800757D1-4F7B-42DC-9F26-235D994F6857"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_41ABD492-B7C9-4771-AB67-BA25FF844BED">
  <cim:IdentifiedObject.mRID>41ABD492-B7C9-4771-AB67-BA25FF844BED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FE0C4F2F-7611-4ECC-8FAA-A547CFBCA267">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_41ABD492-B7C9-4771-AB67-BA25FF844BED"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BE625840-C191-4B22-9582-53E61536B761">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_41ABD492-B7C9-4771-AB67-BA25FF844BED"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055085E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F32C2305-B019-43CB-836F-C893801ED830">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_41ABD492-B7C9-4771-AB67-BA25FF844BED"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_8D2300AC-691D-4CD4-BF8F-D2AC43F90C0F">
  <cim:IdentifiedObject.mRID>8D2300AC-691D-4CD4-BF8F-D2AC43F90C0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_53EDFD50-5481-4FD9-B04C-46C856F9D6E2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8D2300AC-691D-4CD4-BF8F-D2AC43F90C0F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.5590398E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_42D972D6-6AB0-418F-9CE3-BC11721D60E5">
  <cim:IdentifiedObject.mRID>42D972D6-6AB0-418F-9CE3-BC11721D60E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6E322F64-8595-4A5E-BD53-25DBF1E2C94D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E87CFB54-D3EB-4DED-BF5E-FD8DBA8191C5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AD348837-F6B9-47EF-AF9D-426641CEFE7A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00048569417</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024649609</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5BD7D761-61D2-4DB6-975E-93944BCE53CB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00017612766</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-1.1445906E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D325A2A7-7485-44D8-AF1C-05E7C36F5216">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A42C240F-01AC-4051-9575-7A235C551314">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_42D972D6-6AB0-418F-9CE3-BC11721D60E5"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9940364E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3DD0C5FD-9F03-485D-B821-33E181BCAEF3">
  <cim:IdentifiedObject.mRID>3DD0C5FD-9F03-485D-B821-33E181BCAEF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_052B2663-8A2E-4A78-9FAE-80ED027B0273">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3DD0C5FD-9F03-485D-B821-33E181BCAEF3"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.00083419083</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0003183906</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>5.5283335E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:OperationalLimitSet rdf:ID="_4116F0E8-81EE-40DD-A86E-08B69C5A0285">
  <cim:IdentifiedObject.mRID>4116F0E8-81EE-40DD-A86E-08B69C5A0285</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_F9169EF1-F110-4078-A9A3-DE8811050F4A">
  <cim:IdentifiedObject.mRID>F9169EF1-F110-4078-A9A3-DE8811050F4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4116F0E8-81EE-40DD-A86E-08B69C5A0285"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>112.41676</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_A1DBA3AC-DCC4-4A03-ABAB-AC05DAB8BB39">
  <cim:IdentifiedObject.mRID>A1DBA3AC-DCC4-4A03-ABAB-AC05DAB8BB39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4116F0E8-81EE-40DD-A86E-08B69C5A0285"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>149.88901</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_6247D4A6-D663-4460-964C-64FF6F0E6C23">
  <cim:IdentifiedObject.mRID>6247D4A6-D663-4460-964C-64FF6F0E6C23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_94919B6F-B016-4B39-BC94-E5A3F559AB33">
  <cim:IdentifiedObject.mRID>94919B6F-B016-4B39-BC94-E5A3F559AB33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6247D4A6-D663-4460-964C-64FF6F0E6C23"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>56.25</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_ABC9CC54-0E60-4E67-905B-BD3B3C5A54C6">
  <cim:IdentifiedObject.mRID>ABC9CC54-0E60-4E67-905B-BD3B3C5A54C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6247D4A6-D663-4460-964C-64FF6F0E6C23"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>75</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_10CF0901-0339-4DA3-9C84-B2EC302EC1E9">
  <cim:IdentifiedObject.mRID>10CF0901-0339-4DA3-9C84-B2EC302EC1E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_3B3ACFA3-A5E2-4855-BFEA-61FC3D7FB610">
  <cim:IdentifiedObject.mRID>3B3ACFA3-A5E2-4855-BFEA-61FC3D7FB610</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_10CF0901-0339-4DA3-9C84-B2EC302EC1E9"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>27.612404</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E963F692-CE7E-448E-888F-432EEFA069A8">
  <cim:IdentifiedObject.mRID>E963F692-CE7E-448E-888F-432EEFA069A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_10CF0901-0339-4DA3-9C84-B2EC302EC1E9"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>37.653278</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65">
  <cim:IdentifiedObject.mRID>0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_A8ED5DC3-54F8-46D7-9E61-54134E89E603">
  <cim:IdentifiedObject.mRID>A8ED5DC3-54F8-46D7-9E61-54134E89E603</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>763.58333</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_0ECF75F2-86D2-4903-B9C2-113390B62A77">
  <cim:IdentifiedObject.mRID>0ECF75F2-86D2-4903-B9C2-113390B62A77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0BEF6827-8A90-4A7B-B4E8-0FE2F141EA65"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>1041.25</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_056C87CE-77E7-406B-834C-D9237F0AEA12">
  <cim:IdentifiedObject.mRID>056C87CE-77E7-406B-834C-D9237F0AEA12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_756719D2-4195-4683-B0EB-4A5482632AB5">
  <cim:IdentifiedObject.mRID>756719D2-4195-4683-B0EB-4A5482632AB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_056C87CE-77E7-406B-834C-D9237F0AEA12"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>76.332367</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_6D8FF388-6377-40EE-955B-FD43DF917D1F">
  <cim:IdentifiedObject.mRID>6D8FF388-6377-40EE-955B-FD43DF917D1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_056C87CE-77E7-406B-834C-D9237F0AEA12"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>104.08959</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_013D421B-8368-44C0-A09E-524EE71EA7E1">
  <cim:IdentifiedObject.mRID>013D421B-8368-44C0-A09E-524EE71EA7E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_A9BF830B-74C8-49C8-9400-68A0AD04AE80">
  <cim:IdentifiedObject.mRID>A9BF830B-74C8-49C8-9400-68A0AD04AE80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_5B2B66E8-B48F-41F9-A2D0-024CA6C00D52"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_6429E2A1-5E00-42FC-BE8B-B11213CF441F">
  <cim:IdentifiedObject.mRID>6429E2A1-5E00-42FC-BE8B-B11213CF441F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_013D421B-8368-44C0-A09E-524EE71EA7E1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_B73924C6-F436-48CE-9683-BB12846DE2BB"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
